Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-25T06:00:00.0,192.8395708571973,21298.34,3152.49996,96.426694,30.00000003511068,7652.499960199795,113.43504162979698,192.83957077065486,96.41978538532743,8.56356405735286e-8,1.0583160513150487e-9,6.453146654360053e-8,9.067937802175596e-10,1.9900666729964438e-9,0.03176832,21491.179570857195,113.43504162979698,0.0069085989515490845,2.3093527501290072e-9
2016-11-25T07:00:00.0,9952.77713057823,20983.25778,3207.2522710000003,109.3335554,30.000000020448,4500.000000268626,1.1390582202626697e-6,1.9363989744465385e-6,9.681994872232692e-7,9952.77712864091,122.99999999834134,7499.9999998988615,9.19906443256762e-10,2.018843969751047e-9,0.0252056694,30936.03491057823,1.1390582202626697e-6,0.006899650198849597,2.289670044094474e-9
2016-11-25T08:00:00.0,10154.993940828968,20700.12444,3392.611078,104.1153053,43.673345237187604,8792.747729171797,118.95106596940334,202.21681214798568,101.10840607399284,9952.77712868006,122.99999999882516,7499.999999928363,9.219750657341739e-10,2.0233838075191455e-9,0.02526124001,30855.118380828964,118.95106596940334,0.006898961428433345,2.2896700419494953e-9
2016-11-25T09:00:00.0,10151.031839027308,20533.68,3354.95829,114.10214,163.67334497143543,12900.136651104474,116.62041786273437,198.25471036664842,99.12735518332421,9952.777128659738,122.99999999857403,7499.99999991305,9.203636617498763e-10,2.019847390049327e-9,0.02670606,30684.711839027306,116.62041786273437,0.00689965019882158,2.2896700420315847e-9
2016-11-25T10:00:00.0,10190.898491508691,20593.33,3288.92128,122.06758,271.7054598036276,17045.178361021834,140.0713898921215,238.1213628166065,119.06068140830325,9952.777128691161,122.99999999896237,7499.999999936729,9.231888413104456e-10,2.026047582211398e-9,0.02633624,30784.228491508693,140.0713898921215,0.006898441326824869,2.289670042454949e-9
2016-11-25T11:00:00.0,9952.777129859809,20627.53,3209.4259,124.71236,391.7054596521805,21256.257080962874,7.196803699688658e-7,1.2234566289470718e-6,6.117283144735359e-7,9952.777128635433,122.99999999827365,7499.999999894734,9.196593040110827e-10,2.0183015933175673e-9,0.02766015,30580.307129859808,7.196803699688658e-7,0.006899650198836624,2.2896700430347497e-9
2016-11-25T12:00:00.0,26.441525460663286,21015.5,3208.79163,133.227667,389.9999999124298,25546.831180861915,15.553838334963846,26.44152516943854,13.22076258471927,2.903153565337723e-7,3.5878216091480615e-9,2.1876961031390618e-7,9.093901297252707e-10,1.9957646704237167e-9,0.03080673,21041.94152546066,15.553838334963846,0.006904449842724356,2.2896700430836394e-9
2016-11-25T13:00:00.0,41.14912082009455,21716.73,3204.26155,140.581472,269.9999999505603,22338.03955108497,24.20536516245963,41.14912077618137,20.574560388090685,4.301972639573319e-8,5.316532539824281e-10,3.2417881340391954e-8,8.934573318912508e-10,1.9607982528447762e-9,0.03616082,21757.879120820096,24.20536516245963,0.006911626597904196,2.289670043027285e-9
2016-11-25T14:00:00.0,35.6279155245688,21576.58,3171.22681,137.820861,149.99999996574792,19133.77800112164,20.95759692134794,35.6279147662915,17.81395738314575,7.573661084803772e-7,9.359802810590113e-9,5.707196835725678e-7,9.111948627585872e-10,1.9997253714580766e-9,0.02953755,21612.207915524566,20.95759692134794,0.006903653225175874,2.2896700431822393e-9
2016-11-25T15:00:00.0,9952.777128810469,21653.84,3201.19442,115.874639,30.000000011485106,15962.551191696642,3.721474920455661e-8,6.326507364774624e-8,3.163253682387312e-8,9952.77712874626,122.99999999964328,7499.9999999782485,9.444671061502633e-10,2.072745262147793e-9,0.02743017,31606.61712881047,3.721474920455661e-8,0.006883717632098084,2.2896700426391257e-9
2016-11-25T16:00:00.0,9952.777128995274,21943.72,3381.8842299999997,96.666222,37.13224476039303,20261.35677167925,1.4146218137770713e-7,2.404857083421021e-7,1.2024285417105105e-7,9952.777128753834,122.9999999997369,7499.9999999839565,9.54975444202281e-10,2.095807058337974e-9,0.02144261,31896.497128995277,1.4146218137770713e-7,0.006883717632071937,2.2896700409517964e-9
2016-11-25T17:00:00.0,9952.777128978098,22129.89,3608.0694,80.60691700000001,63.47290659800486,24379.472541667594,1.3144412753745266e-7,2.2345501681366953e-7,1.1172750840683476e-7,9952.777128753687,122.99999999973508,7499.999999983846,9.54680761014355e-10,2.0951603410752644e-9,0.02062212,32082.667128978097,1.3144412753745266e-7,0.006883717632065926,2.2896700387991945e-9
2016-11-25T18:00:00.0,10045.822413769409,22152.85,3970.17588,68.121778,105.87287342709946,28271.40314165583,54.73252059581317,93.04528501288239,46.522642506441194,9952.777128755568,122.99999999975832,7499.999999985263,9.587854990811452e-10,2.104168676384026e-9,0.018980700000000003,32198.672413769407,54.73252059581317,0.006883717632055708,2.2896700356451085e-9
2016-11-25T19:00:00.0,10095.750085445325,22182.95,4231.592570000001,74.493361,207.28062165093615,31801.227261645483,84.10173922801881,142.97295668763198,71.48647834381599,9952.77712875673,122.99999999977268,7499.999999986138,9.618406985814683e-10,2.11087367462904e-9,0.01790659,32278.70008544532,84.10173922801881,0.006882505484629237,2.2896700334889795e-9
2016-11-25T20:00:00.0,10090.530032387695,22345.84,4386.9953399999995,71.883333,327.2806214999527,35069.63469163602,81.03111978166187,137.75290362882518,68.87645181441259,9952.777128757903,122.99999999978719,7499.999999987023,9.653723155679193e-10,2.118624227643241e-9,0.01692326,32436.370032387695,81.03111978166187,0.0068811154603511185,2.289670031843671e-9
2016-11-25T21:00:00.0,9952.77712897737,22368.23,4481.79395,67.587389,447.2806214296579,38182.639351627455,1.3102229566500975e-7,2.2273790263051656e-7,1.1136895131525828e-7,9952.777128753678,122.99999999973497,7499.999999983839,9.546648686427394e-10,2.0951254633778243e-9,0.0205894,32321.00712897737,1.3102229566500975e-7,0.006883717632063575,2.289670030812931e-9
2016-11-25T22:00:00.0,9952.777128762238,22460.08,4643.488420000001,55.707,502.7001162583747,41200.845401615676,1.9946781380084882e-8,3.39095283461443e-8,1.695476417307215e-8,9952.777128727395,122.99999999941016,7499.999999964034,9.324096427418886e-10,2.046283726335181e-9,0.02864957,32412.857128762236,1.9946781380084882e-8,0.006883717632064625,2.289670029029834e-9
2016-11-25T23:00:00.0,157.13918337027278,22928.79,4470.13423,78.5765,569.9999999923717,44057.356981584046,92.43481369807417,157.13918328672608,78.56959164336304,8.26445768273492e-8,1.021351409585415e-9,6.227752497472043e-8,9.021090598599986e-10,1.9797854976517547e-9,0.04145555,23085.929183370274,92.43481369807417,0.006907705489585791,2.289670031043893e-9
2016-11-26T00:00:00.0,2.452373093449024e-8,23885.71,4180.65504,75.26075,569.9999993422457,39587.22275165059,7.520362769840036e-9,1.278461670872806e-8,6.39230835436403e-9,1.0897026400024332e-8,1.3466937216225462e-10,8.211547083064305e-9,8.420878257378463e-10,1.8480617691652686e-9,0.05324452,23885.71000002452,7.520362769840036e-9,0.00690798364214792,2.2896700340525476e-9
2016-11-26T01:00:00.0,3.050506921042527e-8,23673.78,4149.62495,88.403472,494.74615733241507,35406.56771166294,9.58739110737636e-9,1.6298564882539813e-8,8.149282441269907e-9,1.3352278060161563e-8,1.6501225538866174e-10,1.0061722889552544e-8,8.54226267723895e-10,1.874701022086413e-9,0.04668174,23673.780000030503,9.58739110737636e-9,0.006907983642152079,2.289670034336436e-9
2016-11-26T02:00:00.0,3.724340696077573e-8,23207.56,4044.62495,84.888111,406.3495933243716,31256.942761677168,1.199815913374668e-8,2.0396870527369356e-8,1.0198435263684678e-8,1.5983218676400372e-8,1.9752636593392613e-10,1.2044290605727202e-8,8.633177570060008e-10,1.8946533753368756e-9,0.04319868,23207.560000037243,1.199815913374668e-8,0.006907983642152031,2.289670035087066e-9
2016-11-26T03:00:00.0,4.189092898318425e-8,22586.29,3923.08331,78.824861,321.46839031840824,27212.317811693396,1.3709764173350008e-8,2.3306599094695014e-8,1.1653299547347507e-8,1.771642593681472e-8,2.1894596473259843e-10,1.335036370320722e-8,8.67903951674517e-10,1.9047183243526248e-9,0.04187636,22586.290000041892,1.3709764173350008e-8,0.006907983642151179,2.2896700358041125e-9
2016-11-26T04:00:00.0,4.809762228632188e-8,22154.78,3629.37265,79.464722,242.65043731392242,23289.234501710936,1.6055813231961294e-8,2.72948824943342e-8,1.36474412471671e-8,1.9930087533294698e-8,2.4630319104683285e-10,1.501848725895322e-8,8.72652258692983e-10,1.915139048178429e-9,0.03993764,22154.780000048097,1.6055813231961294e-8,0.00690798364215097,2.2896700383181526e-9
2016-11-26T05:00:00.0,7.457241489914478e-8,21797.09,3847.55088,78.155,163.19262331145907,19659.861851730162,2.677921475524322e-8,4.552466508391347e-8,2.2762332541956736e-8,2.816378209707855e-8,3.480581503151764e-10,2.122305794604734e-8,8.839677181527693e-10,1.9399721681797157e-9,0.03603222,21797.090000074575,2.677921475524322e-8,0.00690798364214986,2.289670036069492e-9
2016-11-26T06:00:00.0,28.300343489013024,21228.35,3681.40736,69.201611,85.04453131821167,15812.310971755614,16.64726082961383,28.300343410343512,14.150171705171756,7.776803699982054e-8,9.610853761934018e-10,5.8602766841061084e-8,9.014767449938968e-10,1.97839780756243e-9,0.0302816,21256.650343489015,16.64726082961383,0.006907983642144931,2.2896700375229938e-9
2016-11-26T07:00:00.0,9952.777128580357,21067.18139,3877.513862,68.95069451,30.00000000798672,12130.903611818485,1.391247993065229e-8,2.365121588210889e-8,1.1825607941054445e-8,9952.777128555788,122.99999999728938,7499.9999998347175,9.182954930647636e-10,2.015308548182337e-9,0.02508268929,31019.958518580355,1.391247993065229e-8,0.006885072416273741,2.289670035306335e-9
2016-11-26T08:00:00.0,9952.777128689882,20649.62528,3868.386547,72.31525001,84.05619057951796,15753.389749657505,1.524108330811258e-8,2.5909841623791383e-8,1.2954920811895691e-8,9952.77712866305,122.99999999861497,7499.999999915546,9.214158172584385e-10,2.0221564703033807e-9,0.02486800957,30602.402408689883,1.524108330811258e-8,0.006885072416271013,2.2896700351849645e-9
2016-11-26T09:00:00.0,9952.777128668682,20448.94,3954.63653,78.85675,134.7478256535041,19385.00320257736,1.4719003351671397e-8,2.5022305697841373e-8,1.2511152848920687e-8,9952.77712864274,122.99999999836395,7499.99999990024,9.202550184621112e-10,2.019608959448078e-9,0.02646079,30401.717128668683,1.4719003351671397e-8,0.006885072416270167,2.2896700345157224e-9
2016-11-26T10:00:00.0,9952.777128721722,20398.53,3935.89811,73.231055,178.8979607367956,22930.366672481916,1.661342971905315e-8,2.8242830522390354e-8,1.4121415261195177e-8,9952.777128692554,122.99999999897958,7499.999999937779,9.241305640700264e-10,2.0281143046789853e-9,0.02608783,30351.30712872172,1.661342971905315e-8,0.006885072416268997,2.2896700345432245e-9
2016-11-26T11:00:00.0,9952.777128686483,20371.38,3972.60412,67.092417,228.6737908223124,26494.46856242401,1.5142962941317614e-8,2.5743037000239945e-8,1.2871518500119972e-8,9952.77712865982,122.99999999857503,7499.999999913111,9.212035495357084e-10,2.0216906235695657e-9,0.02738199,30324.157128686482,1.5142962941317614e-8,0.006885072416268096,2.28967003424047e-9
2016-11-26T12:00:00.0,9952.777128640293,20649.65,3897.02543,70.87394470000001,284.58825890617527,30021.86444234143,1.448604339619043e-8,2.462627377352373e-8,1.2313136886761866e-8,9952.777128614747,122.99999999801801,7499.999999879146,9.197110654575511e-10,2.0184151899608285e-9,0.027701720000000003,30602.427128640295,1.448604339619043e-8,0.006885072416268347,2.289670034669353e-9
2016-11-26T13:00:00.0,4.21463918715756e-7,21226.46,3860.53701,81.3925556,336.7211992889229,33624.83901222488,1.1453742099992268e-8,1.9471361569986856e-8,9.735680784993428e-9,4.0108185052008106e-7,4.956713787083599e-9,3.0223864555387796e-7,9.107066256881142e-10,1.9986538772069397e-9,0.030729000000000003,21226.460000421463,1.1453742099992268e-8,0.006885072416274332,2.289670034977296e-9
2016-11-26T14:00:00.0,9873.08426776105,21503.18,3767.90737,93.5413059,255.33552877603208,29764.30200253141,1.255487091129543e-8,2.134328054920223e-8,1.0671640274601116e-8,9873.084267738792,122.01512695595997,7439.946765607315,9.144578482889508e-10,2.006886380829897e-9,0.02920938,31376.26426776105,1.255487091129543e-8,0.006885072416269798,2.289670035682153e-9
2016-11-26T15:00:00.0,9952.77712883859,21689.18,3719.21294,94.9107221,283.8162349150798,33436.34139814302,5.2936442666623645e-8,8.99919525332602e-8,4.49959762666301e-8,9952.777128747652,122.9999999996605,7499.999999979298,9.453555490938048e-10,2.0746950557297212e-9,0.02592816,31641.95712883859,5.2936442666623645e-8,0.006885072416269755,2.289670036119063e-9
2016-11-26T16:00:00.0,9952.777128879434,22026.26,3706.90506,96.672639,311.91239793215226,37217.128458126674,7.560341728891134e-8,1.2852580939114927e-7,6.426290469557464e-8,9952.77712874996,122.99999999968902,7499.999999981037,9.483423670292574e-10,2.0812499825072584e-9,0.0247831,31979.037128879434,7.560341728891134e-8,0.006885072416269903,2.289670036214063e-9
2016-11-26T17:00:00.0,9952.777128871177,22281.41,3793.76849,92.036917,338.24664406852037,41010.22339811208,7.094006685234797e-8,1.2059811364899155e-7,6.029905682449578e-8,9952.77712874963,122.99999999968496,7499.99999998079,9.478826019936799e-10,2.080240973519027e-9,0.02410035,32234.18712887118,7.094006685234797e-8,0.006885072416269864,2.289670035352366e-9
2016-11-26T18:00:00.0,9952.777128879818,22543.47,3863.96987,90.610306,369.2166122009212,44716.45490809724,7.582408453097129e-8,1.2890094370265118e-7,6.445047185132559e-8,9952.777128749969,122.99999999968914,7499.999999981044,9.483568369765593e-10,2.081281738525566e-9,0.02432699,32496.247128879822,7.582408453097129e-8,0.006885072416270159,2.2896700347130943e-9
2016-11-26T19:00:00.0,10049.321464356333,22886.35,4056.38421,91.899833,401.6131913374767,48352.485038082654,56.79078564781988,96.5443356012938,48.2721678006469,9952.777128754085,122.99999999974,7499.999999984146,9.554025732477953e-10,2.096744443769028e-9,0.02260172,32935.67146435633,56.79078564781988,0.006885072416268082,2.289670033493241e-9
2016-11-26T20:00:00.0,9972.52434662914,23240.44,4261.00921,87.319722,480.9924112102798,51796.100828071176,11.61601051418391,19.747217874112646,9.873608937056323,9952.777128754073,122.99999999973984,7499.999999984136,9.5538838172179e-10,2.0967132987793313e-9,0.02089617,33212.96434662914,11.61601051418391,0.0068850724162718615,2.2896700316568473e-9
2016-11-26T21:00:00.0,9744.284346747158,23468.68,4108.486089999999,97.05425,526.5531832194922,55035.0916180597,1.2382617244553087e-8,2.1050449315740247e-8,1.0525224657870124e-8,9744.284346725193,120.42337119978316,7342.888487791655,9.13911889639094e-10,2.0056882097157837e-9,0.02401557,33212.96434674716,1.2382617244553087e-8,0.006885072416276652,2.289670033203741e-9
2016-11-26T22:00:00.0,9363.734346735848,23849.23,3991.53466,95.656472,549.9291895022168,58269.49401585565,1.2540307773137232e-8,2.1318523214333294e-8,1.0659261607166647e-8,9363.734346713614,115.72039740706197,7056.121793113534,9.144118418322892e-10,2.006785414195429e-9,0.02660355,33212.96434673585,1.2540307773137232e-8,0.006885072416285482,2.2896700340151657e-9
2016-11-26T23:00:00.0,4.821647856530485,25028.75,3956.52541,96.385167,569.9999999923543,61334.08114897348,2.8362634068435875,4.821647791634098,2.410823895817049,6.399717674950878e-8,7.909001315252334e-10,4.822561777592886e-8,8.99210279502969e-10,1.973423779798466e-9,0.03907777,25033.57164785653,2.8362634068435875,0.006909005721638417,2.289670034404814e-9
2016-11-27T00:00:00.0,2.7473070003711288e-8,25984.52,3899.89579,94.53925,476.0325658946995,57377.55573902597,8.669076089749426e-9,1.4737429352574026e-8,7.368714676287013e-9,1.1888142016139722e-8,1.4691793547326645e-10,8.958410699589417e-9,8.47498634997539e-10,1.85993643286121e-9,0.053056330000000006,25984.520000027474,8.669076089749426e-9,0.006909005721640074,2.2896700348031578e-9
2016-11-27T01:00:00.0,4.364231038566525e-8,25950.25,3916.46987,94.074861,381.500224907869,53477.65994903908,1.4706065595925072e-8,2.500031151307262e-8,1.250015575653631e-8,1.7774009166838343e-8,2.1965759900324116e-10,1.3393756036782997e-8,8.679897057542883e-10,1.9049065218678144e-9,0.04330764,25950.250000043645,1.4706065595925072e-8,0.006909005721640385,2.2896700347242183e-9
2016-11-27T02:00:00.0,5.517388589462631e-8,25432.17,3789.27311,90.319917,287.43227292626534,49561.19007905667,1.933884430958459e-8,3.28760353262938e-8,1.64380176631469e-8,2.1422581018008445e-8,2.647479624151216e-10,1.614316843994644e-8,8.752695503240672e-10,1.9208830055832576e-9,0.04088273,25432.170000055175,1.933884430958459e-8,0.006909005721639333,2.289670035747487e-9
2016-11-27T03:00:00.0,7.81031374869326e-8,24701.36,3759.85647,85.754361,197.11926494866805,45771.91696907702,2.9250901361514793e-8,4.972653231457515e-8,2.4863266157287574e-8,2.7493367339855143e-8,3.397729235818187e-10,2.0717861194013333e-8,8.832378325023122e-10,1.9383703474132295e-9,0.0384158,24701.360000078104,2.9250901361514793e-8,0.006909005721637778,2.2896700360391707e-9
2016-11-27T04:00:00.0,2.2053962757561142e-7,24128.74,3706.19441,81.378722,111.37181297964706,42012.060499101965,1.0248050614160615e-7,1.7421686044073043e-7,8.710843022036522e-8,4.542818331418638e-8,5.614178309579602e-10,3.4232794570607325e-8,8.945838206945952e-10,1.9632704663446324e-9,0.03414330000000001,24128.74000022054,1.0248050614160615e-7,0.006909005721635189,2.289670036553174e-9
2016-11-27T05:00:00.0,152.8595189763401,22861.06,3570.5231,76.436666,30.00000007304504,38305.86608914044,89.91736403910295,152.859518866475,76.4297594332375,1.0896028407551582e-7,1.3465703861227554e-9,8.210795037333873e-8,9.047955744942185e-10,1.9856813731602917e-9,0.03106632,23013.919518976345,89.91736403910295,0.006906500720249146,2.289670037823836e-9
2016-11-27T06:00:00.0,5715.86585768317,22121.25,3480.5254299999997,70.645611,30.000000008349357,34735.342989226825,1.2137760241660434e-8,2.0634192410822738e-8,1.0317096205411369e-8,5715.865857661622,70.63872639725263,4307.239414466623,9.142175460919137e-10,2.0063590091118678e-9,0.027947000000000003,27837.11585768317,1.2137760241660434e-8,0.006884584709782671,2.2896700385588357e-9
2016-11-27T07:00:00.0,6356.89276087161,21164.64444,3803.347196,78.56736103,30.000000000628848,35562.05697369774,7.134687587587248e-10,1.2128968898898322e-9,6.064484449449161e-10,6356.892760869467,78.56076745919977,4790.290698731693,9.304711570964714e-10,2.0420294893044625e-9,0.02298911095,27521.53720087161,7.134687587587248e-10,0.006593598518658549,2.28967003544994e-9
2016-11-27T08:00:00.0,9952.777128534595,20821.68333,3650.768474,76.69536109,30.00000002895373,36549.000476433765,7.03001131303863e-10,1.195101923216567e-9,5.975509616082835e-10,9952.777128532465,122.99999999700113,7499.9999998171415,9.348138165628584e-10,2.051559971388444e-9,0.02323295975,30774.460458534595,7.03001131303863e-10,0.00658727855457841,2.289670036865789e-9
2016-11-27T09:00:00.0,9952.777128676282,20496.3,3840.31938,90.159167,76.31122621510669,40398.23200225525,7.07684307765506e-10,1.2030633232013603e-9,6.015316616006801e-10,9952.777128674139,122.999999998752,7499.999999923902,9.396778967115443e-10,2.0622347731017517e-9,0.02317126,30449.07712867628,7.07684307765506e-10,0.006587278554575665,2.289670035001959e-9
2016-11-27T10:00:00.0,9952.777128693715,20441.31,3869.7407,82.236722,109.15864649301574,44057.91262218351,7.094469692266111e-10,1.2060598476852387e-9,6.030299238426193e-10,9952.777128691567,122.99999999896737,7499.999999937034,9.415050005000018e-10,2.0662445694157962e-9,0.02359869,30394.087128693718,7.094469692266111e-10,0.006587278554573287,2.289670034788533e-9
2016-11-27T11:00:00.0,9952.777128710954,20323.66,3758.40274,79.667833,149.92851177115085,47688.1719221249,7.121176380278495e-10,1.2105999846473441e-9,6.052999923236721e-10,9952.777128708798,122.99999999918033,7499.99999995002,9.442695121477411e-10,2.0723116186361347e-9,0.02277348,30276.437128710957,7.121176380278495e-10,0.006587278554572029,2.2896700358190613e-9
2016-11-27T12:00:00.0,9952.777128414595,20561.91,3787.91897,81.4699446,193.2672660494994,51429.769182079275,7.017306846034261e-10,1.1929421638258244e-9,5.964710819129122e-10,9952.777128412468,122.99999999551817,7499.999999726717,9.334918760796616e-10,2.0486588159585253e-9,0.0257688,30514.687128414596,7.017306846034261e-10,0.006587278554571511,2.28967003554856e-9
2016-11-27T13:00:00.0,8585.230489540507,21245.14,3726.58792,92.5437501,234.80390872416024,55141.85021181033,6.994338799285081e-10,1.1890375958784637e-9,5.945187979392319e-10,8585.230489538386,106.09936669436705,6469.47357892482,9.310993056129442e-10,2.0434080358445863e-9,0.02658521,29830.370489540506,6.994338799285081e-10,0.006587278554572284,2.2896700361980754e-9
2016-11-27T14:00:00.0,5780.47456905981,21152.89,3624.37497,97.1555277,248.36611259768412,57884.73587073948,6.98959075557205e-10,1.1882304284472486e-9,5.941152142236243e-10,5780.474569057692,71.43718409392312,4355.925859385556,9.306042776199514e-10,2.042321638107254e-9,0.02720106,26933.364569059813,6.98959075557205e-10,0.006587278554573143,2.2896700372540344e-9
2016-11-27T15:00:00.0,9952.777128747819,21423.32,3667.37496,95.5399445,222.65435627076238,58616.28676012937,7.289704667726549e-10,1.2392497935135133e-9,6.196248967567566e-10,9952.777128745618,122.99999999963535,7499.999999977765,9.616098333270652e-10,2.11036701340268e-9,0.02233663,31376.09712874782,7.289704667726549e-10,0.006587278554571267,2.289670036840391e-9
2016-11-27T16:00:00.0,9952.77712873884,21876.8,3790.59255,88.24333299999999,250.12099904958203,62448.911800111535,7.216579454658332e-10,1.2268185072919164e-9,6.134092536459582e-10,9952.77712873666,122.99999999952465,7499.999999971014,9.541078997485924e-10,2.093903128974657e-9,0.02349636,31829.577128738838,7.216579454658332e-10,0.006587278554570621,2.289670035704937e-9
2016-11-27T17:00:00.0,9952.777128730355,22345.88,3969.175870000001,79.139861,284.88425332826915,66158.31925008693,7.175260565670523e-10,1.219794296163989e-9,6.098971480819944e-10,9952.777128728185,122.99999999941991,7499.999999964628,9.49854022992537e-10,2.084567491095415e-9,0.0236752,32298.657128730352,7.175260565670523e-10,0.006587278554569984,2.289670034454941e-9
2016-11-27T18:00:00.0,9952.777128709635,22677.4,4159.91893,71.579389,328.75097960681296,69689.14338005593,7.118644068190154e-10,1.2101694915923262e-9,6.050847457961631e-10,9952.777128707481,122.99999999916405,7499.9999999490265,9.440075837835482e-10,2.0717367857252076e-9,0.02537706,32630.177128709634,7.118644068190154e-10,0.006587278554569571,2.2896700331834256e-9
2016-11-27T19:00:00.0,9952.77712873839,22831.55,4250.81245,76.29275,380.17817788513287,73029.22445000932,7.213924575631293e-10,1.2263671778573198e-9,6.131835889286599e-10,9952.77712873621,122.9999999995191,7499.999999970676,9.538348992967564e-10,2.0933039970520923e-9,0.021825780000000003,32784.32712873839,7.213924575631293e-10,0.0065872785545703725,2.2896700324156366e-9
2016-11-27T20:00:00.0,9952.777128743717,23082.49,4370.7245299999995,69.219166,426.89201516382997,76278.41199998438,7.250088113366485e-10,1.2325149792723025e-9,6.162574896361513e-10,9952.777128741527,122.9999999995848,7499.999999974682,9.575497516062859e-10,2.1014566817501773e-9,0.02067406,33035.26712874372,7.250088113366485e-10,0.006587278554570634,2.289670031393579e-9
2016-11-27T21:00:00.0,9952.777128740918,23107.18,4430.62964,76.553861,480.67943644259157,79407.68746996345,7.229721600998271e-10,1.229052672169706e-9,6.14526336084853e-10,9952.777128738733,122.99999999955027,7499.999999972577,9.554586412221433e-10,2.096867491599314e-9,0.02188841,33059.95712874092,7.229721600998271e-10,0.006587278554572851,2.2896700311194578e-9
2016-11-27T22:00:00.0,9952.777128692913,23209.68,4477.05783,80.13875,527.1321627213099,82477.05782994042,7.099042542285718e-10,1.206837232188572e-9,6.03418616094286e-10,9952.777128690765,122.99999999895746,7499.99999993643,9.419736050631991e-10,2.0672729777974787e-9,0.02735857,33162.45712869291,7.099042542285718e-10,0.006587278554576998,2.2896700313831233e-9
2016-11-27T23:00:00.0,580.0941750781367,23868.16,4244.1944,83.139,569.999999999425,85499.9999998812,49.461188484997656,84.08402042449602,42.04201021224801,496.01015465271826,6.129871917446692,373.77267789309093,9.224505680448647e-10,2.0244273538271184e-9,0.038152250000000006,24448.25417507814,49.461188484997656,0.006905516057065999,2.334660212996101e-9
2016-11-28T00:00:00.0,2.6386083805416613e-8,25281.92,3840.12495,85.908805,535.0397876451768,81629.57827777865,7.535886378736913e-9,1.2811006843852752e-8,6.405503421926376e-9,1.2714598355576531e-8,1.5713158021135957e-10,9.581193915326802e-9,8.604786059873281e-10,1.8884225211502613e-9,0.05334701,25281.920000026385,7.535886378736913e-9,0.00690551605707445,2.3346602170494513e-9
2016-11-28T01:00:00.0,3.8712977076444796e-8,25227.76,3845.47915,90.612222,449.1378881677965,77789.45332779245,1.1192642466889148e-8,1.902749219371155e-8,9.513746096855776e-9,1.8805695669056838e-8,2.3240755191899504e-10,1.4171192190182623e-8,8.797892136764035e-10,1.930801943722081e-9,0.04408122,25227.76000003871,1.1192642466889148e-8,0.006905516057076516,2.3346602172724592e-9
2016-11-28T02:00:00.0,5.0664316123610785e-8,24766.9,3789.15506,89.255306,358.5325716935995,73943.97417781089,1.4752498797157404e-8,2.5079247955167587e-8,1.2539623977583794e-8,2.4695352013724697e-8,3.0519404367110176e-10,1.8609392906774496e-8,8.897161547185041e-10,1.9525877951071062e-9,0.04003689,24766.900000050668,1.4752498797157404e-8,0.006905516057076513,2.334660218073964e-9
2016-11-28T03:00:00.0,5.491560918460265e-8,23917.95,3674.24071,91.759305,269.28417122250136,70154.81911783377,1.602223902691962e-8,2.7237806345763355e-8,1.3618903172881678e-8,2.6785578249902708e-8,3.3102581140018945e-10,2.01845006951335e-8,8.922245889365854e-10,1.9580928519874146e-9,0.03904536,23917.950000054916,1.602223902691962e-8,0.0069055160570769495,2.3346602194458994e-9
2016-11-28T04:00:00.0,1.0878625876148e-7,23387.55,3527.6573799999996,82.419861,177.53177175250846,66480.57840785825,3.2259407328818976e-8,5.484099245899226e-8,2.742049622949613e-8,5.3038084509072024e-8,6.554637273806534e-10,3.9967300450039834e-8,9.071817934157169e-10,1.9909182140537174e-9,0.033813659999999995,23387.550000108786,3.2259407328818976e-8,0.0069055160570743014,2.334660221079151e-9
2016-11-28T05:00:00.0,7.918561284540857e-7,22891.37,3514.87266,65.125722,95.11881629664144,62952.92102790254,2.3005558809026983e-7,3.910944997534587e-7,1.9554724987672934e-7,3.998413584093362e-7,4.941383339345502e-9,3.013038621552135e-7,9.202702912908371e-10,2.019642477485048e-9,0.02968277,22891.370000791856,2.3005558809026983e-7,0.006905516057069669,2.334660221278978e-9
2016-11-28T06:00:00.0,9952.777128682323,22221.34,3666.15044,70.310278,30.00000001318713,59438.048368208205,2.103778116779771e-8,3.57642279852561e-8,1.788211399262805e-8,9952.777128645626,122.99999999839963,7499.999999902416,9.309899215645008e-10,2.0431679795560304e-9,0.02726071,32174.117128682323,2.103778116779771e-8,0.0068916399633188,2.334660219623141e-9
2016-11-28T07:00:00.0,9952.77712884338,21748.602219999997,3955.493025,83.81313871,82.69661366943369,63271.897928114995,6.154935353192737e-8,1.0463390100427653e-7,5.2316950502138266e-8,9952.777128737798,122.99999999953873,7499.999999971873,9.472099575185211e-10,2.0787647753116823e-9,0.02305887985,31701.379348843377,6.154935353192737e-8,0.0068916399633166675,2.3346602169436913e-9
2016-11-28T08:00:00.0,10106.514344386276,21172.57833,3865.719873,79.87550028,121.89036665124675,66816.40490309129,90.43365625725124,153.7372156373271,76.86860781866355,9952.777128747992,122.9999999996647,7499.999999979554,9.563374687106328e-10,2.0987961829228652e-9,0.021489360809999997,31279.092674386276,90.43365625725124,0.006891457679405291,2.3346602176696383e-9
2016-11-28T09:00:00.0,10105.144355643832,20807.91,3807.17357,79.1905,241.89036564725959,70450.68503007527,89.62778052219882,152.36722688773798,76.18361344386899,9952.777128755124,122.99999999975284,7499.999999984929,9.688266751479684e-10,2.126205230101322e-9,0.01862207,30913.05435564383,89.62778052219882,0.006886520592605862,2.334660218377579e-9
2016-11-28T10:00:00.0,10107.529687354028,20828.14,3766.90737,80.383167,361.89036561149237,74143.51146006465,91.03091682307111,154.7525585992209,77.37627929961045,9952.777128753842,122.99999999973699,7499.999999983962,9.659326590460364e-10,2.119853967971813e-9,0.01961719,30935.66968735403,91.03091682307111,0.006887654756574351,2.3346602190025373e-9
2016-11-28T11:00:00.0,10016.438551805151,20910.57,3718.34024,92.726916,481.8903655655672,77876.60409005306,37.44789591563384,63.66142305657753,31.830711528288766,9952.777128747619,122.99999999966009,7499.9999999792735,9.558708430115716e-10,2.0977721173936083e-9,0.022899830000000003,30927.008551805156,37.44789591563384,0.0068916399633159485,2.3346602198200035e-9
2016-11-28T12:00:00.0,9952.77712872881,21741.55,3658.26385,97.0079444,544.0010527334791,81658.26385003678,2.3890870440507637e-8,4.061447974886298e-8,2.030723987443149e-8,9952.777128687263,122.99999999891419,7499.9999999337915,9.338833251266431e-10,2.0495178973942044e-9,0.02968707,31694.32712872881,2.3890870440507637e-8,0.00689163996332418,2.3346602210704623e-9
2016-11-28T13:00:00.0,4984.083547796794,23419.94,3679.27775,111.120083,569.9999999926638,85499.99999997496,59.73295441130264,101.54602249921449,50.773011249607244,4882.537525296605,60.340155098538986,3679.2777499109134,9.740058018222244e-10,2.137571438840856e-9,0.04093693,28404.02354779679,59.73295441130264,0.006916582711059395,2.574624864290543e-9
2016-11-28T14:00:00.0,2.360748428170937e-7,24906.59,3796.98377,101.550473,569.999999923521,85499.99999989057,6.411966784276578e-8,1.0900343533270184e-7,5.450171766635092e-8,1.2609329860022455e-7,1.558306342758059e-9,9.501867943646701e-8,9.781088841673027e-10,2.1465761404716294e-9,0.04365271,24906.590000236076,6.411966784276578e-8,0.006918975334044449,2.6366610582136762e-9
2016-11-28T15:00:00.0,6899.744346747147,26313.22,4131.18281,104.442194,468.4564459549151,81703.01622999039,145.60994658350495,247.5369091919584,123.7684545959792,6652.2074375542015,82.21037246514373,5012.827589338032,9.870209727811741e-10,2.1661347776438005e-9,0.033428870000000006,33212.96434674715,145.60994658350495,0.006918975334027707,2.6366610537928127e-9
2016-11-28T16:00:00.0,5681.874346749192,27531.09,4453.613420000001,98.897111,569.9999979913721,82584.66100933323,2.389277840714794e-6,4.0617723292151495e-6,2.0308861646075747e-6,5681.874342686433,70.21864702766035,4281.624818759778,9.864897348062172e-10,2.1649689127994932e-9,0.03592234,33212.9643467492,2.389277840714794e-6,0.006919066468073366,2.636661047639734e-9
2016-11-28T17:00:00.0,5033.944346752603,28179.02,4704.94445,90.057889,541.3284551163866,82412.6724080978,2.19140554462059e-6,3.7253894258550027e-6,1.8626947129275013e-6,5033.944343026227,62.21129501655254,3793.3716473507643,9.864844453426994e-10,2.1649573044434433e-9,0.03183011,33212.96434675261,2.19140554462059e-6,0.006919066468079184,2.6366610426615293e-9
2016-11-28T18:00:00.0,4788.464346755274,28424.5,4917.3935,78.128889,513.4887820621019,81501.09960545338,2.324937847702276e-6,3.952394341093869e-6,1.9761971705469346e-6,4788.464342801893,59.177564868984255,3608.3881017673325,9.864994442012086e-10,2.1649902212202268e-9,0.02755525,33212.964346755274,2.324937847702276e-6,0.00691906646808148,2.6366610381589734e-9
2016-11-28T19:00:00.0,4718.544346756707,28494.42,5199.89807,75.885972,494.5443789737515,80192.0942072255,2.677233619336639e-6,4.551297152872286e-6,2.275648576436143e-6,4718.544342204423,58.31346834977011,3555.6992896201286,9.865318428123686e-10,2.1650613238212014e-9,0.0245389,33212.96434675671,2.677233619336639e-6,0.006919066468083403,2.636661031479907e-9
2016-11-28T20:00:00.0,4333.72434675765,28879.24,5356.47216,78.857111,476.9787966656383,78547.89542685043,2.017950909564169e-6,3.430516546259087e-6,1.7152582731295436e-6,4333.7243433261465,53.55772437503759,3265.7149009169257,9.864619816007914e-10,2.1649080050932524e-9,0.02219344,33212.96434675766,2.017950909564169e-6,0.006919066468085268,2.6366610277151895e-9
2016-11-28T21:00:00.0,4691.424346756459,28521.54,5158.11804,79.61725,451.6863308224022,76457.13816777217,2.455274970551131e-6,4.173967449936923e-6,2.0869837249684614e-6,4691.424342581505,57.97830963874315,3535.262782850192,9.86512506483513e-10,2.165018887950474e-9,0.02528885,33212.96434675647,2.455274970551131e-6,0.006919066468086299,2.6366610331594475e-9
2016-11-28T22:00:00.0,5026.924346752135,28186.04,5176.51845,82.4015,430.0543116145972,74834.28291062715,3.4973709821846068e-6,5.945530669713831e-6,2.9727653348569157e-6,5026.924340805617,62.124539303854164,3788.081664869156,9.86570274350629e-10,2.1651456663973774e-9,0.03247714,33212.96434675214,3.4973709821846068e-6,0.00691906646808719,2.6366610328867095e-9
2016-11-28T23:00:00.0,4643.184346717479,28569.78,4965.71061,87.026944,409.78427295768455,73445.8461255011,104.25252141861108,177.22928641163884,88.61464320581942,4465.955060304853,55.19187914188731,3365.3584842614214,9.867691451923277e-10,2.16558211208429e-9,0.0412009,33212.96434671748,104.25252141861108,0.006919066468085579,2.636661038412117e-9
2016-11-29T00:00:00.0,3.624152316584919e-8,29302.43,4516.26152,91.362111,466.5707703718595,71845.49399976734,1.0335699180089939e-8,1.7570688606152896e-8,8.785344303076448e-9,1.773656711725431e-8,2.1919487668571625e-10,1.3365541261324161e-8,9.342674424419853e-10,2.05036088847383e-9,0.05627436,29302.430000036242,1.0335699180089939e-8,0.006919066468094409,2.636661049343223e-9
2016-11-29T01:00:00.0,3.966988943885683e-8,28556.32,4304.194420000001,105.43469,375.21557844733223,67329.2324797854,1.1364908779325673e-8,1.9320344924853643e-8,9.660172462426822e-9,1.9410745970345217e-8,2.3988498119281115e-10,1.4627132999561656e-8,9.387985436579662e-10,2.060304928363179e-9,0.05260787,28556.320000039672,1.1364908779325673e-8,0.006919066468101309,2.636661054182084e-9
2016-11-29T02:00:00.0,8.244673156354786e-8,27610.98,4094.90969,103.30725,269.78780752370085,63025.03805980472,2.3848032379726716e-8,4.054165504553542e-8,2.027082752276771e-8,4.094177663497968e-8,5.059732033527667e-10,3.085202459468089e-8,9.632998830327496e-10,2.1140760282507782e-9,0.04452928,27610.980000082447,2.3848032379726716e-8,0.006919066468099513,2.636661058540684e-9
2016-11-29T03:00:00.0,1.0131733997310326e-7,26495.18,3916.8518,100.54211,166.48747661094583,58930.12836984032,2.908207219796312e-8,4.94395227365373e-8,2.471976136826865e-8,5.091038026377975e-8,6.291687929332306e-10,3.836395078861162e-8,9.674369727862184e-10,2.1231553631791652e-9,0.0437134,26495.180000101318,2.908207219796312e-8,0.00691906646809701,2.6366610610239065e-9
2016-11-29T04:00:00.0,5056.308577031922,25810.39,3830.22914,98.446889,65.95228570276272,55013.27656988345,4.7953969485284344e-6,8.152174812498338e-6,4.076087406249169e-6,5056.3085688787605,62.487680164564004,3810.2244002782927,9.866263045413276e-10,2.165268631306956e-9,0.03836938,30866.698577031922,4.7953969485284344e-6,0.006919066468084677,2.6366610622854033e-9
2016-11-29T05:00:00.0,8368.40434671633,24844.56,3617.84025,95.144528,30.000000009882218,54993.27183016654,1.1897538725265575e-8,2.0225815832951477e-8,1.0112907916475738e-8,8368.404346695117,103.4197512237648,6306.082391692976,9.878707794714413e-10,2.1679997793781358e-9,0.03320029,33212.96434671633,1.1897538725265575e-8,0.006900549757759677,2.6366610666309073e-9
2016-11-29T06:00:00.0,9549.524346743487,23663.44,3322.97219,98.878306,38.2821237935177,57681.51397186432,1.1878541263287811e-8,2.019352014758928e-8,1.009676007379464e-8,9549.524346722304,118.01645706010089,7196.125430493956,9.877811324471685e-10,2.1678030383337764e-9,0.02800088,33212.96434674349,1.1878541263287811e-8,0.006900549757737711,2.636661072348479e-9
2016-11-29T07:00:00.0,10142.133163168297,22829.5925,3720.37498,97.68494466,57.42717541347314,61554.66721236308,111.38590259546717,189.35603441229418,94.67801720614709,9952.777128754964,122.99999999975086,7499.999999984808,1.0386448928623308e-9,2.2794296029107904e-9,0.026223350519999997,32971.7256631683,111.38590259546717,0.006900542969010401,2.6366610646397512e-9
2016-11-29T08:00:00.0,9966.436175201357,22255.24472,3770.678195,98.7979725,177.42714850233898,65334.292232352804,8.034733203159076,13.65904644537043,6.829523222685215,9952.777128754948,122.99999999975066,7499.999999984795,1.0385706843630115e-9,2.2792667435434565e-9,0.02637311935,32221.680895201353,8.034733203159076,0.006900549757730273,2.6366610636890428e-9
2016-11-29T09:00:00.0,10165.723770676957,21530.86,3647.39581,109.48022,208.4655997745335,69063.61403734252,125.26273054078499,212.94664191933447,106.47332095966723,9952.77712875658,122.99999999977082,7499.999999986025,1.043415061505823e-9,2.2898983046697605e-9,0.02556414,31696.583770676956,125.26273054078499,0.0068989277437300645,2.636661066325208e-9
2016-11-29T10:00:00.0,10175.808611071287,21330.45,3514.6550700000003,114.52264,328.46559966172276,72916.21822733346,131.19498959617565,223.03148231349857,111.51574115674929,9952.777128756745,122.99999999977285,7499.999999986149,1.0439548055482854e-9,2.291082837089684e-9,0.02585522,31506.258611071287,131.19498959617565,0.0068987422366725846,2.6366610691232885e-9
2016-11-29T11:00:00.0,10164.33582989479,21266.22,3380.18516,108.78625,448.4655995604825,76901.56315732455,124.44629478676666,211.5587011375033,105.77935056875165,9952.777128756245,122.99999999976669,7499.999999985773,1.0423493240613851e-9,2.287559417243965e-9,0.02621429,31430.55582989479,124.44629478676666,0.006899286628272272,2.6366610719703383e-9
2016-11-29T12:00:00.0,9952.77712879213,22043.41,3337.12032,121.4725,568.4655994156283,81021.37799731524,2.9650610465869405e-8,5.0406037791977986e-8,2.5203018895988993e-8,9952.777128740707,122.99999999957465,7499.999999974064,1.0176118909915012e-9,2.2332701816957844e-9,0.0327473,31996.18712879213,2.9650610465869405e-8,0.0069005497578510325,2.636661073329343e-9
2016-11-29T13:00:00.0,44.906656441467234,24200.06,3326.64811,142.46025,569.9999999901638,85184.25767729418,26.415680171087093,44.906656290848055,22.453328145424027,1.496399655394857e-7,1.8493045230705282e-9,1.1276247091893463e-7,9.79216607503738e-10,2.149007170925115e-9,0.04273563,24244.96665644147,26.415680171087093,0.006921918887381266,2.636661081644209e-9
2016-11-29T14:00:00.0,61.61298215023538,25324.34,3371.58794,150.813417,450.00000005632404,81857.60956741172,36.242930642967956,61.61298209304552,30.80649104652276,5.6221187068985375e-8,6.948016538511847e-10,4.2365954503121016e-8,9.686742678773174e-10,2.1258707542407e-9,0.04423307,25385.952982150236,36.242930642967956,0.0069259795886891335,2.6366610814877196e-9
2016-11-29T15:00:00.0,6385.734346746544,26827.23,3350.39348,116.84413899999998,330.00000008313214,78486.02162745885,190.49670863408673,323.8444046779474,161.9222023389737,6061.88994206761,74.91501650515484,4567.988811289929,9.86973379723005e-10,2.1660303290238444e-9,0.033800170000000004,33212.96434674655,190.49670863408673,0.006918995477803378,2.636661082148379e-9
2016-11-29T16:00:00.0,5200.864346749213,28012.1,3707.40274,100.13058,449.9999989227607,79703.61695875358,5.0207920970490234e-5,8.53534656498334e-5,4.26767328249167e-5,5200.86426139476,64.27415141268047,3919.155573943931,9.864822783072205e-10,2.1649525486266523e-9,0.03452653,33212.96434674921,5.0207920970490234e-5,0.006919153114837678,2.6366610755923637e-9
2016-11-29T17:00:00.0,4688.894346752391,28524.07,4056.75692,94.837833,414.15053216529526,79915.3697927023,2.3898918444313387e-5,4.062816135533276e-5,2.031408067766638e-5,4688.894306123243,57.94704253807971,3533.356252321933,9.864911244581854e-10,2.164971962555821e-9,0.03061755,33212.96434675239,2.3898918444313387e-5,0.00691915311483831,2.63666107029854e-9
2016-11-29T18:00:00.0,4392.134346754116,28820.83,4393.91893,87.794,377.2666811705731,79391.96912502905,1.7804282868187736e-5,3.026728087591915e-5,1.5133640437959574e-5,4392.134316485849,54.27957583475449,3309.730233826493,9.864827509799947e-10,2.1649535859632065e-9,0.02790675,33212.96434675412,1.7804282868187736e-5,0.006919153114838465,2.636661063881425e-9
2016-11-29T19:00:00.0,4434.794346755145,28778.17,4779.34949,78.416972,343.75919129207125,78307.78042886037,1.3467371560209946,2.289453165235691,1.1447265826178454,4432.504893588923,54.778489948818375,3340.1518261474616,9.865161225880539e-10,2.165026823921463e-9,0.02621115,33212.96434675514,1.3467371560209946,0.006919153114838174,2.6366610552902743e-9
2016-11-29T20:00:00.0,4318.954346756184,28894.01,4974.6944,77.349917,321.2723549766253,76868.5827650126,2.996410893278371e-5,5.09389851857323e-5,2.546949259286615e-5,4318.954295816212,53.37519081478439,3254.5848057795356,9.86487457567958e-10,2.16496391512961e-9,0.02422543,33212.964346756184,2.996410893278371e-5,0.006919153114838217,2.636661050780962e-9
2016-11-29T21:00:00.0,4598.614346755468,28614.35,5085.4652399999995,79.785833,297.30457341402473,75148.47317079693,73.58702217242144,125.09793769311644,62.54896884655822,4473.516409061365,55.28532500981117,3371.056403037266,9.865132323937873e-10,2.1650204810468054e-9,0.02551285,33212.96434675546,73.58702217242144,0.0069191531148365265,2.636661048207835e-9
2016-11-29T22:00:00.0,4785.924346750818,28427.04,5150.23378,80.504722,335.3599534234719,73434.06433383901,164.04485867602207,278.87625974923753,139.43812987461877,4507.048087000593,55.69972154789908,3396.3244846279927,9.865231724019876e-10,2.165042295575621e-9,0.032196499999999996,33212.96434675082,164.04485867602207,0.006919153114780403,2.636661046728419e-9
2016-11-29T23:00:00.0,4578.124346739096,28634.84,4999.80783,87.73294399999999,450.0000019990798,71680.15503847178,182.32761748343904,309.95694972184634,154.97847486092317,4268.167397016263,52.7475480502003,3216.313905500018,9.86777769492949e-10,2.165601039136525e-9,0.04081691,33212.9643467391,182.32761748343904,0.006919062959171301,2.6366610506946905e-9
2016-11-30T00:00:00.0,4.3977225843013134e-8,29149.04,4492.3009,110.50167,569.9999999731568,69896.66111397663,1.501272267507015e-8,2.552162854761925e-8,1.2760814273809625e-8,1.7522325735292682e-8,2.1654720461988717e-10,1.3204097842676046e-8,9.332715601011993e-10,2.0481753063714157e-9,0.05475632,29149.04000004398,1.501272267507015e-8,0.006925970009674615,2.636661062990115e-9
2016-11-30T01:00:00.0,3.876369888009101e-8,28735.83,4100.79394,110.13158,459.50525595614374,65404.36021399452,1.2986022724447279e-8,2.2076238631560373e-8,1.1038119315780187e-8,1.5759466586716676e-8,1.9476115712084767e-10,1.1875680312246808e-8,9.279936618139558e-10,2.036592331593635e-9,0.05498733,28735.830000038764,1.2986022724447279e-8,0.0069259700096751175,2.636661071490653e-9
2016-11-30T02:00:00.0,5.294198936848662e-8,27627.53,3913.21523,111.40783,349.38060193738653,61303.56627401107,1.8723412594095073e-8,3.1829801409961624e-8,1.5914900704980812e-8,2.0172084842902127e-8,2.4929388085095357e-10,1.5200846393350827e-8,9.401031156228678e-10,2.063167966516411e-9,0.05065872,27627.53000005294,1.8723412594095073e-8,0.006925970009678147,2.636661074115244e-9
2016-11-30T03:00:00.0,6.33578393029824e-8,26486.88,3689.26849,110.79261,237.97969792355906,57390.35104403098,2.319598339989784e-8,3.943317177982633e-8,1.9716585889913164e-8,2.2979181677708267e-8,2.8398499331271203e-10,1.7316158128823903e-8,9.454858454478178e-10,2.0749810065571212e-9,0.04912694,26486.880000063356,2.319598339989784e-8,0.006925970009676387,2.6366610783049404e-9
2016-11-30T04:00:00.0,27.36634034221596,25530.9,3502.98144,110.88411,127.19401391356934,53701.082554053006,16.09784722657466,27.366340285176925,13.683170142588462,5.607032486575164e-8,6.929372444750216e-10,4.2252271004574485e-8,9.68710742668961e-10,2.1259508025039745e-9,0.04225949,25558.266340342216,16.09784722657466,0.0069259700096630334,2.6366610820345456e-9
2016-11-30T05:00:00.0,4907.436265538483,24128.27,3292.73146,115.90339,30.00000002686048,50198.10111410002,66.64562569828381,113.29756368708247,56.64878184354124,4794.138701850414,59.2476906393032,3612.6640633721463,9.8651617877423e-10,2.165026947228701e-9,0.0375722,29035.706265538483,66.64562569828381,0.006919157569146863,2.636661085973242e-9
2016-11-30T06:00:00.0,9425.814346709647,23787.15,3467.17822,119.33469,30.000001667274077,50518.03371747697,3.4260512961694864,5.824287203488127,2.9121436017440634,9419.990059505173,116.41562574221243,7098.51376476905,9.86788730434166e-10,2.1656250942241276e-9,0.03364519,33212.964346709654,3.4260512961694864,0.006919047773765523,2.636661082638361e-9
2016-11-30T07:00:00.0,9863.243516705494,23349.72083,3578.078665999999,117.6377222,30.000000059004346,54149.369262250824,6.908244001658683e-8,1.174401480281976e-7,5.87200740140988e-8,9863.243516587068,121.8935114132827,7432.531183736749,9.867395428547577e-10,2.1655171462378917e-9,0.03478089905,33212.9643467055,6.908244001658683e-8,0.00691594653792117,2.636661080497035e-9
2016-11-30T08:00:00.0,10183.56280510737,22585.23278,3507.0786689999995,118.3997495,34.262705277545074,58003.82177999237,135.75628022282825,230.785676378808,115.392838189404,9952.777128727555,122.99999999941214,7499.999999964154,1.0079440987559148e-9,2.2120530631521632e-9,0.03310263062,32768.79558510737,135.75628022282825,0.006911272042069367,2.6366610819336825e-9
2016-11-30T09:00:00.0,10179.941973622737,22046.95,3423.35645,116.58933,154.2627052384057,61996.743110961375,133.6263793405262,227.16484487889454,113.58242243944727,9952.777128742824,122.99999999960083,7499.99999997566,1.0183976189815892e-9,2.2349945551103654e-9,0.03081373,32226.891973622736,133.6263793405262,0.006907539150841192,2.6366610836104504e-9
2016-11-30T10:00:00.0,10180.345535346914,21739.35,3354.53239,116.79111,274.2627052166101,66073.3866609419,133.86376858873334,227.56840660084669,113.78420330042334,9952.777128745047,122.99999999962832,7499.999999977335,1.0208372751176922e-9,2.2403486703192997e-9,0.030543200000000003,31919.695535346913,133.86376858873334,0.006906680195264145,2.6366610850030585e-9
2016-11-30T11:00:00.0,10189.943311616478,21449.47,3307.66433,121.59,394.26270519690917,70218.85427092412,139.50951933862723,237.16618287566627,118.58309143783313,9952.777128739797,122.99999999956343,7499.999999973379,1.0155835367492904e-9,2.228818717353488e-9,0.03221703,31639.41331161648,139.50951933862723,0.0069085378956905245,2.6366610860082286e-9
2016-11-30T12:00:00.0,10082.954720300795,22177.66,3284.01386,132.358417,514.2627051722083,74411.18994090236,76.57505391271607,130.17759165161732,65.08879582580866,9952.777128648182,122.9999999984312,7499.999999904341,9.951146300490152e-10,2.183897270001789e-9,0.03786226,32260.614720300797,76.57505391271607,0.006915946537879342,2.6366610866441716e-9
2016-11-30T13:00:00.0,54.00625677460332,24129.97,3327.50229,147.010056,569.9999999429859,78627.1760808115,31.768386310674376,54.00625672814644,27.00312836407322,4.5492475091441757e-8,5.622123718685114e-10,3.4281242187104356e-8,9.64402939657773e-10,2.11649681705169e-9,0.04661421,24183.976256774604,31.768386310674376,0.006927656906985354,2.636661086312512e-9
2016-11-30T14:00:00.0,61.73696440086176,25750.96,3340.96757,150.875417,449.9999999645145,75299.67379085055,36.31586139750143,61.73696437575243,30.868482187876214,2.4162813672487263e-8,2.9861274328381317e-10,1.8208094102671534e-8,9.465150100043115e-10,2.077239630435657e-9,0.05155632,25812.69696440086,36.31586139750143,0.006934823443413439,2.6366610862815754e-9
2016-11-30T15:00:00.0,6013.17434673267,27199.79,3556.2106,130.21805600000002,329.9999999761647,71958.70622087347,212.18349654636825,360.711944128826,180.355972064413,5652.462402602857,69.85516369195693,4259.461200729081,9.86940273869215e-10,2.1659576742949016e-9,0.038735120000000005,33212.96434673267,212.18349654636825,0.00691900784514481,2.636661082237827e-9
2016-11-30T16:00:00.0,4946.924346749317,28266.04,3669.99997,115.33092,449.99999874039287,72661.95682160735,45.03628448568743,76.56168362566864,38.28084181283432,4870.362663122662,60.18969377221575,3670.103278793643,9.864937960527637e-10,2.1649778256874944e-9,0.03468368,33212.964346749315,45.03628448568743,0.006919156013847596,2.636661080144696e-9
