Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-11-30T17:00:00.0,4259.924346751016,28953.04,3984.44905,90.9615,433.14653348145816,72662.06013040581,1.7845014730593724e-5,3.033652504200933e-5,1.5168262521004665e-5,4259.924316413504,52.645677094885926,3210.102261883288,9.86469400170219e-10,2.164924286025148e-9,0.03256691,33212.96434675102,1.7845014730593724e-5,0.0069191560138487035,2.6366610748269305e-9
2016-11-30T18:00:00.0,4201.4743467541575,29011.49,4274.98608,93.562694,394.83764490062237,71887.7133422939,6.951671425062027,11.817841422605445,5.908920711302723,4189.656505330565,51.77728220857692,3157.1513541815193,9.865033708999156e-10,2.1649988388270104e-9,0.02855445,33212.96434675416,6.951671425062027,0.006919156013849243,2.636661069783842e-9
2016-11-30T19:00:00.0,4237.864346753027,28975.1,4770.888870000001,85.229111,358.96807297651674,70769.87861648021,52.363010181045595,89.01711730777751,44.508558653888755,4148.847229444263,51.27294649713988,3126.39917665487,9.86515442488813e-10,2.1650253313628868e-9,0.0296608,33212.964346753026,52.363010181045595,0.006919156013848072,2.6366610585906257e-9
2016-11-30T20:00:00.0,3998.284346754578,29214.68,5060.49071,85.408055,369.52738628355695,69125.3889231399,27.173320980627594,46.19464566706691,23.097322833533454,3952.0897010865247,48.84134618349152,2978.1308648470435,9.865010869406021e-10,2.1649938264069746e-9,0.027353190000000003,33212.96434675458,27.173320980627594,0.006919156013849052,2.6366610515784105e-9
2016-11-30T21:00:00.0,3916.394346751537,29296.57,4650.48374,105.17114,356.0649194565978,67043.02907799173,58.930047873204046,100.18108138444687,50.090540692223435,3816.2132653661038,47.16213631298288,2875.740019084322,9.865001655161279e-10,2.164991804231506e-9,0.03126857,33212.96434675154,58.930047873204046,0.006919156013849599,2.6366610616696567e-9
2016-11-30T22:00:00.0,4021.1843467479553,29191.78,4057.73145,103.21247,348.15337561781865,65268.285357080844,156.15950200749427,265.47115341274025,132.73557670637013,3755.713193334229,46.41445465954708,2830.1496743626267,9.865119660805009e-10,2.1650177019718668e-9,0.03486056,33212.96434674796,156.15950200749427,0.006919156013846378,2.6366610744287985e-9
2016-11-30T23:00:00.0,3955.124346700156,29257.84,3760.61571,113.66278,424.09785613974776,64040.70358144827,213.705879397919,363.2999949764623,181.64999748823115,3591.824351722707,44.38905740033024,2706.649841483551,9.867317524243918e-10,2.165500049212992e-9,0.04666319,33212.96434670016,213.705879397919,0.006919156013827343,2.6366610791570026e-9
2016-12-01T00:00:00.0,2.203390516095311e-8,29951.68,4186.50458,105.77542,536.4810501843237,62986.73771293663,6.207945613277319e-9,1.0553507542571442e-8,5.276753771285721e-9,1.0578242623759016e-8,1.307297275813195e-10,7.97132485251948e-9,9.021549946226546e-10,1.9798863069452106e-9,0.06512781,29951.680000022036,6.207945613277319e-9,0.006919156013867599,2.636661072342199e-9
2016-12-01T01:00:00.0,2.8631457766393756e-8,29108.28,4351.25228,117.09336,430.71254934574563,58800.233132949215,8.15002747152286e-9,1.3855046701588862e-8,6.927523350794431e-9,1.3855476158614808e-8,1.712309585012639e-10,1.0440912103735601e-8,9.209349061900866e-10,2.0211010538341892e-9,0.05754692,29108.28000002863,8.15002747152286e-9,0.0069191560139186085,2.6366610688126723e-9
2016-12-01T02:00:00.0,4.200520715185401e-8,27926.29,4031.07172,101.83867,313.62610850885727,54448.98085296431,1.2077332973810072e-8,2.053146605547712e-8,1.026573302773856e-8,2.0532460806883624e-8,2.537475366493508e-10,1.5472410771301875e-8,9.412802894932581e-10,2.065751414417017e-9,0.05057515,27926.29000004201,1.2077332973810072e-8,0.006919156013865658,2.6366610750787375e-9
2016-12-01T03:00:00.0,5.743037929125561e-8,26787.44,3915.493,99.975667,211.79435767539098,50417.909132984496,1.6610379011902857e-8,2.8237644320234858e-8,1.4118822160117429e-8,2.8239528631556532e-8,3.48994253236024e-10,2.1280137392440486e-8,9.532063394642263e-10,2.0919245478300188e-9,0.04683237,26787.440000057428,1.6610379011902857e-8,0.006919156013864183,2.6366610766633177e-9
2016-12-01T04:00:00.0,1.5769606775293134e-7,26160.16,3801.89349,81.832528,111.82560984587322,46502.4161330105,4.509819040002166e-8,7.666692368003682e-8,3.833346184001841e-8,8.005517040864836e-8,9.8935059359413e-10,6.032625570695914e-8,9.739736642461398e-10,2.1375009091123643e-9,0.04028698,26160.160000157695,4.509819040002166e-8,0.006919156013857525,2.6366610785224293e-9
2016-12-01T05:00:00.0,8131.614345529132,25081.35,3396.3124799999996,86.907611,30.0000010412096,42700.5226430756,9.83964556114119,16.72739745394002,8.36369872697001,8114.886948074205,100.28669201557476,6115.042196071631,9.86977555118232e-10,2.1660394924246853e-9,0.03633575,33212.96434552914,9.83964556114119,0.006918980175127382,2.6366610864786627e-9
2016-12-01T06:00:00.0,9258.864346695193,23954.1,3659.57868,95.587444,51.74969976392953,45419.25235915204,1.639119076708658e-6,2.7865024304047183e-6,1.3932512152023592e-6,9258.864343907704,114.42437618823716,6977.096109038851,9.866243198660187e-10,2.165264275701222e-9,0.03399763,33212.9643466952,1.639119076708658e-6,0.006918980175119595,2.636661081318313e-9
2016-12-01T07:00:00.0,8774.511363916117,23091.670830000003,3779.830975,100.8316109,70.59355232559327,48736.76978819569,1.0550039320648515e-6,1.7935066845102475e-6,8.967533422551238e-7,8774.511362121624,108.43856780642928,6612.107793074955,9.864322292333108e-10,2.164842709988392e-9,0.03040884972,31866.182193916116,1.0550039320648515e-6,0.0069189801751158506,2.636661078876734e-9
2016-12-01T08:00:00.0,9568.82775392356,22297.35444,3490.164313,106.4693613,78.20742910895083,51569.04660627545,1.373869080158445e-6,2.3355774362693565e-6,1.1677887181346783e-6,9568.827751586998,118.25501548129697,7210.671675688839,9.865438317886107e-10,2.1650876350537915e-9,0.028368349080000004,31866.18219392356,1.373869080158445e-6,0.006918980175112415,2.636661084696671e-9
2016-12-01T09:00:00.0,10169.78810670116,21528.91,3480.10181,111.51239,90.00000343821024,55289.553968969085,127.6535164386413,217.0109779456902,108.5054889728451,9952.777128754433,122.99999999974429,7499.999999984408,1.0372373750917406e-9,2.2763406379575575e-9,0.02620971,31698.698106701162,127.6535164386413,0.006901017223317049,2.6366610849208897e-9
2016-12-01T10:00:00.0,10178.30776743321,21346.99,3537.9559999999997,115.77222,210.00000342801292,59309.45215895841,132.665081574898,225.5306386773266,112.7653193386633,9952.777128754846,122.99999999974939,7499.999999984719,1.0382965726344936e-9,2.278665172792199e-9,0.02621926,31525.29776743321,132.665081574898,0.006900651614911715,2.6366610838478115e-9
2016-12-01T11:00:00.0,10206.661665170008,21437.53,3513.0833,129.94917,330.0000034180443,63271.496158948044,149.34384495027294,253.88453641546397,126.94226820773198,9952.777128753509,122.99999999973288,7499.999999983712,1.0349780693618409e-9,2.2713823231397113e-9,0.02709811,31644.19166517,149.34384495027294,0.006901781895224419,2.636661084406549e-9
2016-12-01T12:00:00.0,9684.062193853528,22182.12,3418.9397799999997,144.475278,450.00000340739984,67258.41285893666,174.6572247521717,296.91728207869187,148.45864103934593,9387.144911773848,116.00971359139447,7073.763023865516,9.87102693633048e-10,2.166314123761243e-9,0.03719215,31866.182193853525,174.6572247521717,0.006918938953651551,2.6366610863280497e-9
2016-12-01T13:00:00.0,73.80476007583326,24336.29,3173.0833,156.90930500000002,569.9999989770935,70913.23610280697,43.41456471075139,73.80476000827737,36.902380004138685,6.658476568616931e-8,8.228784864196743e-10,5.017551746461428e-8,9.711267313872152e-10,2.1312529767528753e-9,0.04450356,24410.094760075837,43.41456471075139,0.006925026226091082,2.636661091135928e-9
2016-12-01T14:00:00.0,66.38786520376516,25682.58,3262.09024,153.200861,449.99999900826873,67740.1528028619,39.05168538935997,66.38786516191195,33.19393258095597,4.0890814150436624e-8,5.053433906364071e-10,3.081362138026872e-8,9.624074686833496e-10,2.1121175189469115e-9,0.04623411,25748.96786520377,39.05168538935997,0.006928438250105722,2.6366610896262305e-9
2016-12-01T15:00:00.0,4770.432193855495,27095.75,3302.48145,123.409306,329.9999990280212,64478.062562897474,213.70588051737238,363.299996879533,181.6499984397665,4407.132196974975,54.46492503692131,3321.032014446421,9.868528901413236e-10,2.1657659003233193e-9,0.03959443,31866.182193855497,213.70588051737238,0.006919159140948412,2.6366610889082047e-9
2016-12-01T16:00:00.0,3579.8221939346527,28286.36,3664.0833,98.91025,442.71253566384553,64496.6131273487,17.27369289350962,29.36527791896635,14.682638959483175,3550.4569160147,43.87782374903365,2675.4770578679054,9.864790839439714e-10,2.1649455382170288e-9,0.03203384,31866.182193934652,17.27369289350962,0.006919159140974514,2.6366610820076853e-9
2016-12-01T17:00:00.0,3085.162193936445,28781.02,4004.22681,93.249333,402.36966753150296,63508.00688522141,0.00013446026669322933,0.00022858245337848988,0.00011429122668924494,3085.161965353005,38.12754137147259,2324.850083626377,9.864908189949796e-10,2.1649712921805283e-9,0.028305,31866.18219393644,0.00013446026669322933,0.006919159140975627,2.6366610762069324e-9
2016-12-01T18:00:00.0,2859.1821939363617,29007.0,4262.74069,84.53275,347.2549093533486,61828.63015885259,14.683576344763244,24.962079786097515,12.481039893048758,2834.220114149278,35.026311704747684,2135.750713704127,9.864962351140204e-10,2.1649831784971698e-9,0.028069970000000003,31866.18219393636,14.683576344763244,0.006919159140974927,2.636661071613797e-9
2016-12-01T19:00:00.0,2810.272193938102,29055.91,4464.6018,79.489139,310.23643011028093,59701.64018256152,55.91388593776153,95.05360609419459,47.526803047097296,2715.2185878429214,33.555648035070675,2046.0760996994313,9.86509684095995e-10,2.165012693885781e-9,0.02456,31866.182193938104,55.91388593776153,0.006919159140973756,2.6366610672050765e-9
2016-12-01T20:00:00.0,2530.2621939372953,29335.92,4325.00693,75.441194,311.83666135159075,57283.11448226575,3.641176825961625,6.190000604134762,3.095000302067381,2524.0721933321743,31.193392131957193,1902.0361056071458,9.864800342835523e-10,2.1649476238501347e-9,0.02574308,31866.182193937293,3.641176825961625,0.006919159140974922,2.6366610703672226e-9
2016-12-01T21:00:00.0,2918.9921939363844,28947.19,4591.6273,78.342667,270.69077894475515,54860.1436578777,122.5237247524022,208.29033207908373,104.14516603954186,2710.7018618563143,33.49982871055808,2042.672482351102,9.865052382014641e-10,2.1650029368420843e-9,0.02724642,31866.18219393638,122.5237247524022,0.006919159140971676,2.6366610643827826e-9
2016-12-01T22:00:00.0,3211.242193933224,28654.94,5001.79626,75.126389,330.00002585399784,52311.1888402336,187.49757290341108,318.74587393579884,159.37293696789942,2892.4963199964386,35.74651001989703,2179.6652451156724,9.865268289985428e-10,2.165050320411146e-9,0.03188371,31866.18219393322,187.49757290341108,0.0069191512908148975,2.6366610545217905e-9
2016-12-01T23:00:00.0,3079.2521939016624,28786.93,4740.01385,77.878833,450.0000029930821,49489.05782535407,192.78550109994194,327.7353518699013,163.86767593495065,2751.516842030774,34.00423491764014,2073.428958392691,9.866814249818266e-10,2.1653895996616484e-9,0.045008540000000014,31866.182193901663,192.78550109994194,0.006919098996397016,2.636661060935782e-9
2016-12-02T00:00:00.0,2.7525976716589328e-8,29423.95,3919.85879,103.32553,569.9999999446694,46822.47293375157,8.276170494304617e-9,1.4069489840317848e-8,7.034744920158924e-9,1.2542259904635248e-8,1.5500175964052694e-10,9.451326807349203e-9,9.142269716362322e-10,2.0063796945885796e-9,0.06248922000000001,29423.950000027526,8.276170494304617e-9,0.006922466307838685,2.6366610776381666e-9
2016-12-02T01:00:00.0,3.897905559076828e-8,28901.4,4246.35646,117.85889,466.6813924181674,42902.61414376566,1.2122019558172812e-8,2.060743324889378e-8,1.030371662444689e-8,1.7438132211174584e-8,2.1550671076249076e-10,1.3140653095273826e-8,9.334901306999212e-10,2.0486549855153428e-9,0.05479735,28901.400000038982,1.2122019558172812e-8,0.006922466307914523,2.6366610721911757e-9
2016-12-02T02:00:00.0,7.036165037162663e-8,27881.91,4085.78239,106.80344,348.829424894997,38656.257683783486,2.3468231607412054e-8,3.989599373260049e-8,1.9947996866300247e-8,2.9511265442792863e-8,3.6471083422223156e-10,2.2238465501355582e-8,9.54391196233274e-10,2.0945248567644165e-9,0.04797647,27881.910000070362,2.3468231607412054e-8,0.0069224663078432495,2.636661075345414e-9
2016-12-02T03:00:00.0,8.350861958946906,26722.03,3970.90737,124.18236,242.0329073816143,34570.47529381045,4.9122717177204285,8.350861920124728,4.175430960062364,3.7861341814897626e-8,4.679040817430152e-10,2.853073669164727e-8,9.608354026100869e-10,2.1086674331959945e-9,0.04642592,26730.380861958944,4.9122717177204285,0.006929067191140782,2.6366610768881454e-9
2016-12-02T04:00:00.0,48.592400472650795,25938.49,4111.01385,116.33603,122.03290740933517,30599.567923843726,28.58376491293476,48.59240035198909,24.296200175994546,1.1968392638817397e-7,1.4790970153630988e-9,9.018884240018895e-8,9.777786081158492e-10,2.145851310441665e-9,0.041623690000000005,25987.082400472653,28.58376491293476,0.006922466307834133,2.6366610749049567e-9
2016-12-02T05:00:00.0,7044.022193862261,24822.16,3931.73144,111.78969,30.00000005311791,26488.5540739387,88.50776870113565,150.4632067919306,75.2316033959653,6893.558987069344,85.19308173374925,5194.700105716417,9.868822864892257e-10,2.1658304141009213e-9,0.035931109999999995,31866.18219386226,88.50776870113565,0.006919021412789706,2.6366610772015873e-9
2016-12-02T06:00:00.0,8215.872193910354,23650.31,3510.50459,104.98803,78.6419142042453,27751.52273965992,1.8784335900664846e-6,3.193337103113024e-6,1.596668551556512e-6,8215.87219071603,101.53470397085432,6191.1404860277025,9.865507897909322e-10,2.1651029052164603e-9,0.03293041,31866.182193910357,1.8784335900664846e-6,0.006919021412787776,2.6366610850765585e-9
2016-12-02T07:00:00.0,8981.578023929917,22884.60417,3613.525439,101.2981942,75.195508793181,30432.158635692424,1.6882721530702342e-6,2.870062660219398e-6,1.435031330109699e-6,8981.578021058867,110.99757206421027,6768.144638061602,9.865264086484194e-10,2.1650493979028646e-9,0.026540000919999997,31866.182193929915,1.6882721530702342e-6,0.006919021412783699,2.6366610829830835e-9
2016-12-02T08:00:00.0,9559.649973930067,22306.532219999997,3587.5092210000003,105.0080832,84.90180711383555,33586.777834758825,1.7485584567916827e-6,2.9725493765458605e-6,1.4862746882729303e-6,9559.649970956532,118.14159316680714,7203.755680902874,9.865262325642234e-10,2.165049011465179e-9,0.02649284935,31866.182193930064,1.7485584567916827e-6,0.006919021412780716,2.6366610834546757e-9
2016-12-02T09:00:00.0,10132.502193930595,21733.68,3621.34718,100.91169,98.04223758833027,37203.024294666495,105.72062826647046,179.72506805299977,89.86253402649989,9952.777125876608,122.99999996417911,7499.999997815798,9.86875894909037e-10,2.165816387018911e-9,0.026924,31866.182193930596,105.72062826647046,0.006919021412756713,2.6366610827508774e-9
2016-12-02T10:00:00.0,10156.422949937014,21449.62,3614.53934,104.82981,210.0000006004188,41081.6771124871,119.79165951755357,203.64582117984105,101.82291058992053,9952.77712875613,122.99999999976528,7499.999999985687,1.0419962650078226e-9,2.2867845872093724e-9,0.02659941,31606.04294993701,119.79165951755357,0.006899400989559019,2.6366610828756824e-9
2016-12-02T11:00:00.0,10165.610706619173,21388.95,3553.89115,109.42369,330.0000005910951,44967.13777247771,125.1962222727972,212.83357786375524,106.41678893187762,9952.77712875438,122.99999999974365,7499.9999999843685,1.0370997934912475e-9,2.276038698791308e-9,0.02800064,31554.560706619173,125.1962222727972,0.006901058205068771,2.6366610840790316e-9
2016-12-02T12:00:00.0,9865.192193908826,22000.99,3478.7962700000003,122.85236100000002,450.00000058090507,48913.24662246699,145.87357056083795,247.9850699534245,123.99253497671225,9617.207123954413,118.85290516818525,7247.128363913734,9.87133954845852e-10,2.166382730206408e-9,0.03472752,31866.182193908826,145.87357056083795,0.0069189265044081105,2.636661085561796e-9
2016-12-02T13:00:00.0,45.489549009447465,24201.27,3385.37264,142.75169499999998,569.9999986523088,52681.57871638553,26.75855807684688,45.4895487306397,22.74477436531985,2.77825488299451e-7,3.4334673246157623e-9,2.0935776369608305e-7,9.822804335866273e-10,2.1557311012303632e-9,0.04213749,24246.759549009446,26.75855807684688,0.0069207463902539595,2.636661087497306e-9
2016-12-02T14:00:00.0,87.2823794698772,25467.53,3409.21524,163.648112,449.999998767452,49296.20607659968,51.342576087206915,87.28237934825175,43.641189674125876,1.206474552667997e-7,1.4910046518486301e-9,9.091491779564818e-8,9.779899272346574e-10,2.1463150753514845e-9,0.04265634,25554.812379469877,51.342576087206915,0.006922381144602703,2.636661087060508e-9
2016-12-02T15:00:00.0,5069.652193926148,26796.53,3487.48375,120.268862,329.99999882422424,45886.990836695375,213.70588061116774,363.29999703898517,181.64999851949258,4706.352196886176,58.16279343213244,3546.5117946422215,9.868723611515366e-10,2.1658086317682846e-9,0.03494417,31866.182193926146,213.70588061116774,0.006919157176713999,2.63666108550298e-9
2016-12-02T16:00:00.0,3912.632193937758,27953.55,3651.88424,113.58972,449.55084793299824,45946.018881342396,32.99273533577442,56.08765007081651,28.043825035408254,3856.5445438659553,47.66056476077153,2906.13199760802,9.864878456041138e-10,2.16496476672105e-9,0.02613209,31866.18219393776,32.99273533577442,0.00691915717712197,2.636661082270047e-9
2016-12-02T17:00:00.0,3267.5921939384616,28598.59,4127.27079,100.83289,411.67243688635705,45200.26663895522,2.5586137813008894e-5,4.3496434282115116e-5,2.1748217141057558e-5,3267.5921504410408,40.38207922311941,2462.3219038487446,9.864783476026387e-10,2.1649439222285005e-9,0.02353996,31866.18219393846,2.5586137813008894e-5,0.006919157177123432,2.6366610743920055e-9
2016-12-02T18:00:00.0,3083.192193938946,28782.99,4646.724520000001,90.104667,351.2285670148689,43535.31775280877,0.00010226578185690273,0.00017385182915673463,8.692591457836732e-5,3083.1920200861305,38.103196079229974,2323.3656145871932,9.864965837293669e-10,2.164983943574961e-9,0.02196,31866.18219393895,0.00010226578185690273,0.006919157177123052,2.6366610628343336e-9
2016-12-02T19:00:00.0,3061.3821939405916,28804.8,5070.296270000001,82.084611,299.2341021771945,41211.95884740076,20.304381150328147,34.51744795555785,17.258723977778924,3026.864745984047,37.40708336366182,2280.9197172964523,9.86507331399597e-10,2.1650075306140477e-9,0.017363999999999997,31866.18219394059,20.304381150328147,0.00691915717712197,2.6366610525022323e-9
2016-12-02T20:00:00.0,2966.6121939396467,28899.57,5432.86102,77.966778,271.8222176758074,38422.582294702006,16.28392439217882,27.682671466703997,13.841335733351999,2938.9295224719563,36.320348239179204,2214.6553804377563,9.864921785818278e-10,2.1649742759553782e-9,0.02012616,31866.182193939647,16.28392439217882,0.006919157177121694,2.6366610430055173e-9
2016-12-02T21:00:00.0,3248.1921939384133,28617.99,5609.74994,76.545305,244.02404280551423,35204.376655144566,120.09647313868533,204.16400433576504,102.08200216788252,3044.028189601662,37.6191953739733,2293.8533764617864,9.865088963629596e-10,2.1650109651120563e-9,0.02307265,31866.182193938414,120.09647313868533,0.006919157177118393,2.636661038133503e-9
2016-12-02T22:00:00.0,3404.252193933023,28461.93,5708.98835,74.71975,307.18685450454683,31888.48009161115,184.12958511158868,313.02029468970073,156.51014734485037,3091.231899242336,38.20255579797161,2329.424134022659,9.865142119537358e-10,2.1650226308074788e-9,0.03175692,31866.182193933022,184.12958511158868,0.006919155782883477,2.6366610353087936e-9
2016-12-02T23:00:00.0,3334.102193922999,28532.08,5472.8541,82.751361,427.18672680315086,28508.91587563861,194.86393226158557,331.2686848446955,165.63434242234774,3002.8335090773166,37.11009669338041,2262.8107739866105,9.86701991229998e-10,2.165434734736422e-9,0.03987054,31866.182193923,194.86393226158557,0.006919091579642459,2.6366610417767703e-9
2016-12-03T00:00:00.0,4.056183193243969e-8,28821.6,4913.03935,101.95983,547.1867240104585,25298.87254963003,1.1632736833746566e-8,1.977565261736916e-8,9.88782630868458e-9,1.984656808204335e-8,2.4527102762440326e-10,1.4955550464902636e-8,9.39611233027183e-10,2.0620884717271278e-9,0.05396611,28821.60000004056,1.1632736833746566e-8,0.006919157177139057,2.6366610562242804e-9
2016-12-03T01:00:00.0,4.6850648677955285e-8,28050.76,4376.49995,104.72594,445.23381317776915,20385.83319964968,1.350152174728048e-8,2.2952586970376814e-8,1.1476293485188407e-8,2.2952210112578898e-8,2.8365166900855165e-10,1.7295833476131197e-8,9.458515949995736e-10,2.075783687397563e-9,0.05050619,28050.76000004685,1.350152174728048e-8,0.006919157177141976,2.63666106865613e-9
2016-12-03T02:00:00.0,9.544094117668334e-8,26920.45,4006.90276,102.27433,340.51479234670956,16009.33324967169,2.7787119409079857e-8,4.7238102995435755e-8,2.3619051497717878e-8,4.7236514171056264e-8,5.837658341853136e-10,3.5595477694226435e-8,9.663240101913191e-10,2.120712834550584e-9,0.04383162,26920.450000095443,2.7787119409079857e-8,0.006919157177140479,2.636661075558416e-9
2016-12-03T03:00:00.0,1.0523794396149841e-7,25572.83,3650.70598,102.56283,238.2473815280888,12002.430489712042,3.06681452834129e-8,5.213584698180193e-8,2.6067923490900966e-8,5.2133912390309375e-8,6.442896430855002e-10,3.9285953846676836e-8,9.681845893870985e-10,2.124796096622698e-9,0.04363442,25572.830000105238,3.06681452834129e-8,0.00691915717714033,2.636661081449709e-9
2016-12-03T04:00:00.0,9.552233971357112e-7,25120.29,3851.72451,105.69839,135.69147071197978,8351.72450975609,2.582742767077926e-7,4.390662704032474e-7,2.195331352016237e-7,5.151728392556439e-7,6.3666912670275585e-9,3.882128821358267e-7,9.8428747682006e-10,2.1601357960322605e-9,0.03826373,25120.29000095523,2.582742767077926e-7,0.006919157177141381,2.636661076672708e-9
2016-12-03T05:00:00.0,5129.540825757524,24074.12,3803.79625,103.2705,30.000000095057242,4500.0000001491,48.095675500313696,81.76264835053328,40.88132417526664,5047.778177406012,62.38225851816598,3803.7962511076817,9.773945983348055e-10,2.1450085553588323e-9,0.03631831,29203.660825757524,48.095675500313696,0.006917232184648281,2.590846104466741e-9
2016-12-03T06:00:00.0,8823.932193777639,23042.25,3637.84025,102.56614,30.00000002067452,4500.000001261517,2.5752138428345017e-8,4.3778635328186526e-8,2.1889317664093263e-8,8823.932193732882,109.04932822128978,6649.3492817859615,9.769991259126813e-10,2.144140644148447e-9,0.034521819999999995,31866.18219377764,2.5752138428345017e-8,0.006908381355816372,2.58553622063743e-9
2016-12-03T07:00:00.0,9407.64108387899,22458.54111,3565.8726490000004,102.2318608,36.4900966452094,7511.509033052209,2.5512681003950677e-8,4.337155770671615e-8,2.1685778853358075e-8,9407.641083834642,116.26301265866573,7089.208088943032,9.767998852025488e-10,2.143703386741318e-9,0.03265618896,31866.18219387899,2.5512681003950677e-8,0.006908381355788319,2.5855362210952846e-9
2016-12-03T08:00:00.0,9873.787193907761,21992.395,3316.872663,105.7079446,50.52815690691669,11034.844472999968,2.5548736597486497e-8,4.3432852215727044e-8,2.1716426107863522e-8,9873.787193863353,122.02381396986596,7440.476461577192,9.768173575778787e-10,2.1437417319446048e-9,0.030542749400000006,31866.182193907764,2.5548736597486497e-8,0.0069083813557797545,2.5855362250530527e-9
2016-12-03T09:00:00.0,10162.651035206118,21460.39,3403.30784,107.94386000000002,66.85093467985489,15158.448271581889,123.45523909773297,209.87390646614605,104.93695323307303,9952.777128738968,122.99999999955317,7499.999999972753,1.0040354478691662e-9,2.2034750644541242e-9,0.03064835,31623.04103520612,123.45523909773297,0.006906661011192908,2.5855362233703754e-9
2016-12-03T10:00:00.0,10181.097876373062,21374.38,3353.8795800000003,117.16728,186.85093457349245,19255.140431559434,134.30632213602988,228.32074763125078,114.16037381562539,9952.777128740805,122.99999999957588,7499.9999999741385,1.0055635660750654e-9,2.206828701389337e-9,0.03084508,31555.47787637306,134.30632213602988,0.006906104431495525,2.5855362240798912e-9
2016-12-03T11:00:00.0,10115.227903384037,21210.26,3321.16432,114.71822,306.850934493126,23401.26085153836,95.55927920662269,162.45077465125857,81.22538732562928,9952.77712873178,122.99999999946434,7499.999999967337,9.993125037226948e-10,2.193110002463887e-9,0.03284838,31325.487903384033,95.55927920662269,0.0069083813557699264,2.585536224540002e-9
2016-12-03T12:00:00.0,9952.777128871876,21356.48,3375.5370299999995,116.238722,396.3650101995747,27580.09653151048,9.170282913218684e-8,1.5589480952471762e-7,7.794740476235881e-8,9952.777128714988,122.99999999925683,7499.999999954684,9.92930200757979e-10,2.1791032804239542e-9,0.03475381,31309.257128871875,9.170282913218684e-8,0.006908381355775459,2.585536223549258e-9
2016-12-03T13:00:00.0,9808.872193790097,22057.31,3365.6481299999996,128.779805,403.13319665813515,31704.55950146993,2.55098563019307e-8,4.336675571328219e-8,2.1683377856641094e-8,9808.872193745754,121.22157104699573,7391.559210182666,9.76797476093239e-10,2.1436980996647476e-9,0.03707982,31866.182193790104,2.55098563019307e-8,0.0069083813557765834,2.5855362236751948e-9
2016-12-03T14:00:00.0,9584.662193854398,22281.52,3284.81944,136.751111,395.58187110817045,35730.470581657326,2.551510376199427e-8,4.337567639539026e-8,2.168783819769513e-8,9584.662193810045,118.45070321430207,7222.603854530613,9.768019990622086e-10,2.1437080258574563e-9,0.035505020000000005,31866.1821938544,2.551510376199427e-8,0.006908381355777498,2.5855362250176493e-9
2016-12-03T15:00:00.0,9210.282193932007,22655.9,3341.54395,119.344222,377.28837172551584,39668.25499619266,2.5523466566154386e-8,4.338989316246246e-8,2.169494658123123e-8,9210.28219388764,113.82398050217368,6940.4866159861995,9.76809206323233e-10,2.1437238430479586e-9,0.03073997,31866.18219393201,2.5523466566154386e-8,0.006908381355777389,2.5855362240518597e-9
2016-12-03T16:00:00.0,8574.462193936719,23291.72,3668.49301,95.479222,371.77503863074116,43267.19766218359,2.5501278915026364e-8,4.3352174155544815e-8,2.1676087077772408e-8,8574.46219389239,105.96628822317048,6461.3590379982,9.767900738815723e-10,2.1436818546319016e-9,0.02523357,31866.18219393672,2.5501278915026364e-8,0.006908381355776985,2.5855362182818514e-9
2016-12-03T17:00:00.0,7972.512193936564,23893.67,4180.23143,77.012389,382.2690132569437,46060.063690186515,2.5471810026481605e-8,4.330207704501873e-8,2.1651038522509365e-8,7972.512193892285,98.52717358792447,6007.754487068564,9.767646120259302e-10,2.1436259755649614e-9,0.02434677,31866.18219393656,2.5471810026481605e-8,0.006908381355776685,2.5855362104223187e-9
2016-12-03T18:00:00.0,7797.452193936709,24068.73,4820.756920000001,69.575278,403.79070624787533,47887.58674725981,2.550731035178546e-8,4.336242759803528e-8,2.168121379901764e-8,7797.45219389237,96.36371913482154,5875.836532611069,9.767952766604914e-10,2.143693272748302e-9,0.0238882,31866.182193936704,2.550731035178546e-8,0.0069083813557768905,2.585536197198374e-9
2016-12-03T19:00:00.0,7575.952193937892,24290.23,5470.11337,68.377472,430.5860557857339,48942.66635987561,2.5496301559461416e-8,4.3343712651084403e-8,2.1671856325542202e-8,7575.952193893571,93.62634245619745,5708.923320499844,9.767857740165352e-10,2.1436724180672763e-9,0.02166416,31866.18219393789,2.5496301559461416e-8,0.006908381355777745,2.585536182079359e-9
2016-12-03T20:00:00.0,7454.6921939383765,24411.49,5998.19204,64.369778,455.8418346449587,49181.47631038018,2.548781282669573e-8,4.332928180538274e-8,2.166464090269137e-8,7454.69219389407,92.12776775619568,5617.546814402175,9.767784402371027e-10,2.1436563232170975e-9,0.02063498,31866.182193938374,2.548781282669573e-8,0.006908381355778677,2.5855361685276324e-9
2016-12-03T21:00:00.0,7546.9421939358535,24319.24,6086.68512,59.246861,483.60673280417456,48800.83108478709,2.5522872624695314e-8,4.338888346198203e-8,2.1694441730991016e-8,7546.9421938914875,93.26782644060819,5687.062587841962,9.768086853282096e-10,2.143722699662489e-9,0.02523788,31866.182193935856,2.5522872624695314e-8,0.006908381355779951,2.585536166159646e-9
2016-12-03T22:00:00.0,7385.702193929437,24480.48,6005.24761,59.771028,517.6346066478332,48401.20855263378,2.552783080075466e-8,4.339731236128292e-8,2.169865618064146e-8,7385.702193885063,91.27516451879633,5565.558812121727,9.768129492361214e-10,2.143732057314931e-9,0.03246013,31866.18219392944,2.552783080075466e-8,0.006908381355783178,2.585536168364294e-9
2016-12-03T23:00:00.0,6905.242193921849,24960.94,5676.20824,64.490027,549.1456515696839,47961.51975476024,2.5995523696185803e-8,4.4192390283515865e-8,2.2096195141757933e-8,6905.24219387668,85.33746700619223,5203.504085743428,9.772086585133317e-10,2.1446004883319396e-9,0.03821833,31866.182193921853,2.5995523696185803e-8,0.006908381355792138,2.5855361769699833e-9
2016-12-04T00:00:00.0,3.6073485221076394e-8,25979.89,4864.46988,78.220028,569.9999999793281,47488.815600508395,1.03430585662443e-8,1.758319956261531e-8,8.791599781307655e-9,1.756586142041609e-8,2.1708523427742844e-10,1.3236904529111489e-8,9.244242380449903e-10,2.02875880710396e-9,0.05463189,25979.89000003607,1.03430585662443e-8,0.0069172330551350875,2.585536196402494e-9
2016-12-04T01:00:00.0,4.3012610650018336e-8,25727.63,4351.43511,88.91255600000001,491.7868892213927,42624.34572052624,1.2444794243862953e-8,2.115615021456702e-8,1.057807510728351e-8,2.092375471548831e-8,2.585832875292963e-10,1.576727362983514e-8,9.327057199630045e-10,2.046933502969329e-9,0.05037693,25727.63000004301,1.2444794243862953e-8,0.006917233055138865,2.5855362072166696e-9
2016-12-04T02:00:00.0,7.344005801133797e-8,25125.19,4023.44905,96.73375,402.88125046528086,38272.91061054664,2.152332318326947e-8,3.65896494115581e-8,1.829482470577905e-8,3.590002986145682e-8,4.436654830934232e-10,2.7052773359355072e-8,9.503787383230488e-10,2.085719041221632e-9,0.04432752,25125.19000007344,2.152332318326947e-8,0.006917233055141644,2.5855362129195902e-9
2016-12-04T03:00:00.0,7.818228149947817e-8,24386.16,3838.247679999999,99.425333,306.1544177170814,34249.46156057836,2.29450392941617e-8,3.9006566800074884e-8,1.9503283400037442e-8,3.822380396340117e-8,4.723835193601844e-10,2.880387313171856e-8,9.519107360021028e-10,2.089081192121544e-9,0.04404408,24386.160000078184,2.29450392941617e-8,0.0069172330551427645,2.585536215213587e-9
2016-12-04T04:00:00.0,2.0273226286090675e-7,23846.52,3721.24302,98.639694,206.7360019701209,30411.213880611846,6.074809187783807e-8,1.0327175619232472e-7,5.163587809616236e-8,9.849391797374705e-8,1.2172232688447465e-9,7.422093102711869e-8,9.66588694834972e-10,2.121293716444217e-9,0.03933283,23846.520000202734,6.074809187783807e-8,0.006917233055141889,2.585536217363178e-9
2016-12-04T05:00:00.0,840.4629275863942,23020.71,3621.18514,93.76275,108.10322525602405,26689.970860690773,6.352138537791321,10.798635514245245,5.399317757122622,829.6642920711732,10.25328977072285,625.2005957757834,9.757240760045046e-10,2.1413423956557623e-9,0.03673689,23861.172927586395,6.352138537791321,0.006917233055135563,2.5855362191132407e-9
2016-12-04T06:00:00.0,9361.41219379165,22504.77,3541.4722,92.670194,30.000000016925195,23693.986316471288,2.1213105093682204e-8,3.6062278659259744e-8,1.8031139329629872e-8,9361.412193754612,115.69169940546284,7054.371914967246,9.774492294436913e-10,2.145128449817169e-9,0.03495975,31866.182193791654,2.1213105093682204e-8,0.006906421780616342,2.585536220341306e-9
2016-12-04T07:00:00.0,9708.067473873578,22158.11472,3073.516197,93.25388879,53.028411862199796,27206.88603144326,2.080061812494931e-8,3.536105081241383e-8,1.7680525406206914e-8,9708.06747383724,119.97579005659259,7315.596954670279,9.769251648768245e-10,2.1439783278690786e-9,0.03391720963,31866.18219387358,2.080061812494931e-8,0.006906421780608655,2.5855362281496132e-9
2016-12-04T08:00:00.0,9952.777128964553,21879.50056,3366.599522,100.6057226,79.75721956825369,31448.96678911827,1.3543845954766625e-7,2.302453812310326e-7,1.151226906155163e-7,9952.777128733307,122.99999999948321,7499.999999968488,1.0003033359265316e-9,2.1952845014408366e-9,0.03102490044,31832.277688964554,1.3543845954766625e-7,0.006906421780605619,2.585536223256178e-9
2016-12-04T09:00:00.0,10150.387988924589,21581.98,3314.47681,107.48064,102.15840350464016,35582.36726709154,116.24168246104591,197.61086018377804,98.80543009188902,9952.777128739806,122.99999999956353,7499.9999999733855,1.004708817453291e-9,2.2049528539992342e-9,0.03069873,31732.367988924587,116.24168246104591,0.006906421780572678,2.5855362241062286e-9
2016-12-04T10:00:00.0,9952.77712929314,21299.92,3494.8286799999996,111.72853,216.4901000178731,39767.89045706971,3.2634696524203163e-7,5.547898409114538e-7,2.773949204557269e-7,9952.777128737347,122.99999999953315,7499.999999971533,1.0028520670353483e-9,2.2008779946349216e-9,0.03198373,31252.697129293138,3.2634696524203163e-7,0.006906421780603493,2.5855362209816895e-9
2016-12-04T11:00:00.0,9952.777128935577,21068.98,3427.0300399999996,115.68956,227.76847671658214,43773.06177704603,1.1899456781985605e-7,2.0229076529375528e-7,1.0114538264687764e-7,9952.777128732285,122.99999999947059,7499.999999967718,9.997165572393802e-10,2.1939967459056755e-9,0.03321121,31021.757128935576,1.1899456781985605e-7,0.00690642178060326,2.585536222160561e-9
2016-12-04T12:00:00.0,9952.77712878868,21234.06,3310.57637,132.345833,235.08582323897866,47846.03173701852,4.6069785333110625e-8,7.831863506628806e-8,3.915931753314403e-8,9952.777128709371,122.99999999918742,7499.999999950452,9.919567221739361e-10,2.176966866027161e-9,0.035730870000000005,31186.837128788684,4.6069785333110625e-8,0.006906421780603539,2.58553622415801e-9
2016-12-04T13:00:00.0,5390.8044157222375,21957.02,3296.87265,123.406361,225.7468966991075,52035.455366973736,2.0353545550934222e-8,3.4601027436588176e-8,1.7300513718294088e-8,5390.804415686661,66.62150016525713,4062.286595442508,9.763326975521777e-10,2.142678087943154e-9,0.04001861,27347.824415722236,2.0353545550934222e-8,0.006906421780604655,2.585536224471677e-9
2016-12-04T14:00:00.0,9875.282193840758,21990.9,3252.68053,131.988666,168.9689423034468,52800.86931242097,2.103178601408093e-8,3.575403622393758e-8,1.787701811196879e-8,9875.282193804027,122.04228971691865,7441.603031519429,9.77221923859243e-10,2.1446296007093948e-9,0.03620536,31866.182193840763,2.103178601408093e-8,0.006906421780602285,2.5855362251790687e-9
2016-12-04T15:00:00.0,9679.712193931267,22186.47,3276.08331,110.530083,159.02947246002276,56989.79181394513,2.081394605042377e-8,3.5383708285720407e-8,1.7691854142860203e-8,9679.712193894908,119.62536530701959,7294.229591891438,9.769424668776794e-10,2.144016299165341e-9,0.03242829,31866.18219393127,2.081394605042377e-8,0.006906421780600556,2.585536224836113e-9
2016-12-04T16:00:00.0,9115.21219393628,22750.97,3554.02776,83.85941700000001,168.131661206515,61007.938095841295,2.0790696465865705e-8,3.53441839919717e-8,1.767209199598585e-8,9115.212193899959,112.64907124346269,6868.845807528212,9.769123076733846e-10,2.143950111208762e-9,0.02585634,31866.18219393628,2.0790696465865705e-8,0.006906421780598617,2.5855362201056457e-9
2016-12-04T17:00:00.0,8647.142193936168,23219.04,3903.23839,88.34066700000001,196.9282218894289,64322.75614337424,2.0792558342797252e-8,3.5347349182755327e-8,1.7673674591377663e-8,8647.142193899845,106.86449380792843,6516.1276712151475,9.76914726347682e-10,2.1439554192768336e-9,0.02483984,31866.182193936173,2.0792558342797252e-8,0.006906421780598415,2.5855362140886347e-9
2016-12-04T18:00:00.0,8238.17219393674,23628.01,4351.05552,77.660445,215.4589551368118,66935.64542459411,2.0791843465697674e-8,3.5346133891686046e-8,1.7673066945843023e-8,8238.172193900416,101.81029543203046,6207.944843416491,9.769137995495727e-10,2.143953385308284e-9,0.02365537,31866.18219393674,2.0791843465697674e-8,0.006906421780597502,2.5855362069843774e-9
2016-12-04T19:00:00.0,7902.602193936899,23963.58,4837.002289999999,70.584778,239.61571200829536,68792.53474801534,2.07890209418071e-8,3.534133560107207e-8,1.7670667800536036e-8,7902.602193900581,97.66320065979382,5955.073210963037,9.769101347340258e-10,2.143945342435206e-9,0.0232851,31866.182193936904,2.07890209418071e-8,0.006906421780596862,2.5855361968801346e-9
2016-12-04T20:00:00.0,7696.982193936709,24169.2,5259.95595,67.17630600000001,266.7010411075416,69910.6056689831,2.0787537785104445e-8,3.5338814234677555e-8,1.7669407117338778e-8,7696.982193900394,95.12207473355342,5800.1265081435,9.769082085916177e-10,2.1439411152868754e-9,0.02361306,31866.18219393671,2.0787537785104445e-8,0.006906421780596535,2.585536187319793e-9
2016-12-04T21:00:00.0,7651.392193935359,24214.79,5138.460620000001,68.020472,294.6537162805439,70450.77622713133,2.078767281642594e-8,3.5339043787924097e-8,1.7669521893962048e-8,7651.3921938990425,94.55865711376629,5765.771775229651,9.769083840622382e-10,2.143941500377997e-9,0.02595545,31866.18219393536,2.078767281642594e-8,0.006906421780596583,2.5855361903180314e-9
2016-12-04T22:00:00.0,7762.5221939310595,24103.66,4960.56478,71.063528,321.1988078337615,71078.0873823657,2.0837547499759893e-8,3.542383074959182e-8,1.771191537479591e-8,7762.522193894659,95.93204162972631,5849.514733519896,9.76973025889585e-10,2.144083364547217e-9,0.03134212,31866.18219393106,2.0837547499759893e-8,0.006906421780596854,2.585536194537837e-9
2016-12-04T23:00:00.0,7033.052193911779,24833.13,4491.26385,75.613361,346.0742279029814,71967.03733589033,2.111499178397475e-8,3.5895486032757074e-8,1.7947743016378537e-8,7033.052193874905,86.91698896236372,5299.816400144128,9.77327194694064e-10,2.1448606300620287e-9,0.04133655,31866.18219391178,2.111499178397475e-8,0.006906421780597618,2.585536204835905e-9
2016-12-05T00:00:00.0,2.9167629698275474e-8,26075.21,4612.162,79.801666,357.384762305073,72775.58988603919,6.6843543363677485e-9,1.1363402371825173e-8,5.681701185912586e-9,1.688115774764285e-8,2.0862341998565466e-10,1.2720940243027721e-8,9.230695788074517e-10,2.0257858464808228e-9,0.05745392,26075.21000002917,6.6843543363677485e-9,0.006906421780601973,2.5855362025661345e-9
2016-12-05T01:00:00.0,4.3961569014914786e-8,25897.05,4511.71759,82.547138,277.5900027327426,68163.42788605654,9.105833046552175e-9,1.5479916179138697e-8,7.739958089569348e-9,2.7538203183530047e-8,3.4032702106643616e-10,2.0751647626002204e-8,9.434496522460474e-10,2.0705123386868444e-9,0.04930041,25897.05000004396,9.105833046552175e-9,0.006906421780602281,2.5855362047743626e-9
2016-12-05T02:00:00.0,6.492402327539794e-8,25386.38,4311.08791,81.79594499999999,195.0497711626046,63651.71029608194,1.15663890252453e-8,1.9662861342917008e-8,9.831430671458504e-9,4.4305319407718936e-8,5.475410748818907e-10,3.338665090743236e-8,9.558425247620014e-10,2.097709969630868e-9,0.04472807,25386.380000064928,1.15663890252453e-8,0.006906421780601541,2.5855362089205558e-9
2016-12-05T03:00:00.0,9.852551503580312e-8,24706.23,4112.20363,83.267639,113.26073259476361,59340.62238612001,1.3892229723841508e-8,2.361679053053056e-8,1.180839526526528e-8,7.394503896307725e-8,9.138393912351016e-10,5.5721914099701317e-8,9.636855421953065e-10,2.1149224030972797e-9,0.042961080000000006,24706.230000098527,1.3892229723841508e-8,0.006906421780599982,2.5855362127874465e-9
2016-12-05T04:00:00.0,7843.462193580659,24022.72,3910.42356,89.555305,30.00000002926639,55228.41875618043,1.3227995393486655e-8,2.2487592168927313e-8,1.1243796084463656e-8,7843.462193557194,96.93232726153339,5910.507759849596,9.7778028682531e-10,2.1458549945689984e-9,0.03777585,31866.18219358066,1.3227995393486655e-8,0.006900169340394321,2.585536215228463e-9
2016-12-05T05:00:00.0,8619.442193856816,23246.74,3724.78701,84.520889,37.383922471383954,57228.50295603476,1.309269200162784e-8,2.2257576402767327e-8,1.1128788201383663e-8,8619.442193833582,106.52216724278314,6495.254100169703,9.773411818288675e-10,2.1448913264909526e-9,0.03617791,31866.18219385682,1.309269200162784e-8,0.006900169340369371,2.58553621834389e-9
2016-12-05T06:00:00.0,9095.462193914707,22770.72,3491.35184,85.013667,59.39210089463627,59998.97004620919,1.308541356350736e-8,2.224520305796251e-8,1.1122601528981256e-8,9095.462193891486,112.40499363882924,6853.96302675788,9.773173254563674e-10,2.1448389708474903e-9,0.032482210000000004,31866.182193914712,1.308541356350736e-8,0.00690016934036336,2.5855362226168205e-9
2016-12-05T07:00:00.0,9639.371363928358,22226.81083,3721.618018999999,97.17486117,86.79032771392869,63361.5812329718,1.3093872453833613e-8,2.2259583171517142e-8,1.1129791585758571e-8,9639.371363905122,119.12681881848243,7263.830415761124,9.773366800395745e-10,2.1448814467795607e-9,0.02805647087,31866.18219392836,1.3093872453833613e-8,0.006900169340360943,2.585536218516486e-9
2016-12-05T08:00:00.0,10082.19474909993,21742.91806,3913.330977000001,93.19886149,108.74918554288818,66903.79362973766,76.12801196825785,129.41762034603835,64.70881017301917,9952.777128752869,122.99999999972496,7499.999999983229,1.0222334324907195e-9,2.243412703530526e-9,0.02729582977,31825.11280909993,76.12801196825785,0.006900169340353184,2.5855362154338686e-9
2016-12-05T09:00:00.0,10131.135886250104,21206.23,3821.09487,92.186278,203.2660343949396,70490.4626527257,104.91691617344425,178.3587574948552,89.1793787474276,9952.777128754222,122.9999999997417,7499.999999984249,1.0253389936869726e-9,2.250228226499962e-9,0.02657583,31337.365886250103,104.91691617344425,0.006899084082945891,2.58553621687174e-9
2016-12-05T10:00:00.0,10136.399609226723,21098.71,3786.95135,94.818139,323.2660342262551,74169.36778271479,108.01322380645625,183.62248047097563,91.81124023548782,9952.77712875472,122.99999999974784,7499.999999984624,1.0265979608809424e-9,2.2529911795657777e-9,0.02666727,31235.10960922672,108.01322380645625,0.006898644781766691,2.5855362177109247e-9
2016-12-05T11:00:00.0,10161.690885137124,21175.76,3749.13655,107.46378,443.26603410629326,77882.41643270427,122.89044493122445,208.91375638308156,104.45687819154078,9952.777128753021,122.99999999972685,7499.999999983344,1.02254406596255e-9,2.244094425586073e-9,0.02788059,31337.450885137125,122.89044493122445,0.006900064409506021,2.585536218727384e-9
2016-12-05T12:00:00.0,9925.192193886032,21940.99,3612.49302,115.932028,563.2660323619751,81633.27988269244,1.320045144877618e-8,2.2440767462919504e-8,1.1220383731459752e-8,9925.192193862615,122.65909545141638,7479.213137281486,9.776683898973761e-10,2.1456094234678843e-9,0.03614168,31866.182193886034,1.320045144877618e-8,0.006900169340387118,2.5855362218830583e-9
2016-12-05T13:00:00.0,4702.303891096295,23816.07,3431.29859,130.702166,569.9999999939523,85499.99999997865,87.55522066886442,148.84387513706952,74.42193756853476,4553.460015958181,56.273296861394115,3431.298589109397,1.0436811259562173e-9,2.2904822147132014e-9,0.05024969,28518.373891096297,87.55522066886442,0.006930426310371759,2.941720008801292e-9
2016-12-05T14:00:00.0,4943.077634014761,25417.51,3632.52545,120.871417,569.9999988501916,85499.99999909327,72.1071403607635,122.58213861329794,61.29106930664897,4820.495495400418,59.573417375138334,3632.5254497035567,1.045834611263309e-9,2.295208294042288e-9,0.04925293,30360.58763401476,72.1071403607635,0.006930585446379174,2.951295602986042e-9
2016-12-05T15:00:00.0,5024.722193932679,26841.46,3756.73148,114.259111,569.9999991174252,85499.99999880209,62.91366486238658,106.95323026605719,53.476615133028595,4917.768963665575,60.775557887460536,3705.82670045491,1.0472278756715475e-9,2.298265978298616e-9,0.03908329,31866.182193932676,62.91366486238658,0.006930792894752391,2.9585852053685216e-9
2016-12-05T16:00:00.0,3620.552193938321,28245.63,3937.55319,107.45867,569.9999919308092,85449.09521926225,7.932890327250543e-6,1.3485913556325922e-5,6.742956778162961e-6,3620.55218045136,44.74408624181895,2728.2979415743257,1.047064036902054e-9,2.2979064146557827e-9,0.03498682,31866.182193938323,7.932890327250543e-6,0.006930815367988687,2.9585852607257312e-9
2016-12-05T17:00:00.0,3107.2821939400196,28758.9,4118.79395,108.1125,507.29234573095187,84239.83997084183,1.5766671708596783e-5,2.6803341904614532e-5,1.3401670952307266e-5,3107.2821671356305,38.40091078224706,2341.5189501370155,1.0471123677887044e-9,2.298012482527991e-9,0.03007759,31866.18219394002,1.5766671708596783e-5,0.006930815367991714,2.958585258557062e-9
2016-12-05T18:00:00.0,2728.7421939398805,29137.44,4354.87727,103.19433,437.5877007302359,82462.5649709841,1.4961515532070873e-5,2.5434576404520482e-5,1.2717288202260241e-5,2728.742168504257,33.722777309626125,2056.266909123544,1.0471101650991681e-9,2.2980076484641358e-9,0.030035520000000007,31866.18219393988,1.4961515532070873e-5,0.006930815367992548,2.9585852507079983e-9
2016-12-05T19:00:00.0,2514.522193940603,29351.66,4420.9861200000005,101.91611,368.12309157253276,80163.9546101129,1.0297577720614967e-5,1.7505882125045443e-5,8.752941062522722e-6,2514.5221764336734,31.07536958776503,1894.8396090100628,1.0470906446799062e-9,2.2979648085851426e-9,0.02754491,31866.182193940604,1.0297577720614967e-5,0.006930815367993,2.958585248662586e-9
2016-12-05T20:00:00.0,2726.9621939404956,29139.22,4454.15736,97.768889,297.28929072854885,77637.8080991282,2.3694965989855316e-5,4.028144218275404e-5,2.014072109137702e-5,2726.962153658006,33.700779245843925,2054.9255637709707,1.0471255731352426e-9,2.2980414632296944e-9,0.02771776,31866.182193940498,2.3694965989855316e-5,0.006930815367992424,2.9585852476887494e-9
2016-12-05T21:00:00.0,2899.1521939392806,28967.03,4504.293970000001,95.838028,233.22813193050035,75238.57630290443,2.297673365606506,3.90604472153106,1.95302236076553,2895.246149216702,35.780493398577796,2181.7374023523043,1.0471340337087013e-9,2.298060030963221e-9,0.03138583,31866.18219393928,2.297673365606506,0.006930815367991725,2.95858524596601e-9
2016-12-05T22:00:00.0,3182.8721939374905,28683.31,4518.81014,96.845111,175.13055050520762,72916.01973526197,161.23824804281415,274.10502167278406,137.05251083639203,2908.767172263659,35.94759106521472,2191.926284464312,1.0471671152098815e-9,2.2981326322474685e-9,0.03579967,31866.182193937493,161.23824804281415,0.006930815367985647,2.9585852455664885e-9
2016-12-05T23:00:00.0,2683.472193930659,29182.71,4348.47909,100.26003,251.29247222216847,70589.13587973153,213.7058723484576,363.2999829923779,181.64999149618896,2320.172210937234,28.673522802012275,1748.3855367080655,1.0472514389173557e-9,2.2983176906407314e-9,0.04551439,31866.18219393066,213.7058723484576,0.00693081536797116,2.958585252245641e-9
2016-12-06T00:00:00.0,3.472970472983989e-8,29758.3,4257.546270000001,107.86244,361.36288733575583,67989.04232644485,9.911178938134968e-9,1.6849004194829445e-8,8.424502097414723e-9,1.6894843042339408e-8,2.0879254778042964e-10,1.2731252913440831e-8,9.858574926710315e-10,2.163581382326804e-9,0.06591313,29758.300000034727,9.911178938134968e-9,0.006930815368003496,2.958585255781997e-9
2016-12-06T01:00:00.0,6.68760849507878e-8,29148.7,4205.296270000001,111.10528,253.507378159764,63731.4960564627,1.936196936352046e-8,3.291534791798478e-8,1.645767395899239e-8,3.29458702613003e-8,4.0715691607560934e-10,2.4826641224122518e-8,1.0148667715027025e-9,2.2272456908719275e-9,0.05579761,29148.700000066878,1.936196936352046e-8,0.006930815368008806,2.958585257776634e-9
2016-12-06T02:00:00.0,1.3152952529727366e-7,28051.82,3841.71291,112.41589,142.40902899198744,59526.19978649272,3.800035956241785e-8,6.460061125611034e-8,3.230030562805517e-8,6.589848918964825e-8,8.143972346062441e-10,4.965836796379537e-8,1.0304248515150774e-9,2.261389745676771e-9,0.05116623,28051.820000131527,3.800035956241785e-8,0.006930815368011179,2.958585267492082e-9
2016-12-06T03:00:00.0,4774.071708806423,26865.19,3763.12498,109.27456,30.000069840471223,55684.4868765476,205.3918239907499,349.1661007842748,174.5830503921374,4424.9056080211,54.68457524413362,3334.4253197642447,1.047365616282386e-9,2.298568266431958e-9,0.04642714,31639.26170880642,205.3918239907499,0.006930762027352913,2.9585852702746182e-9
