Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-06T04:00:00.0,5636.792193908279,26229.39,3944.43747,114.85875,150.00006623876962,55255.7872163171,5.393169511709646e-5,9.168388169906398e-5,4.584194084953199e-5,5636.79210222335,69.66150448289993,4247.652712371946,1.047123235725515e-9,2.2980363335063752e-9,0.04001575,31866.18219390828,5.393169511709646e-5,0.0069308128541169115,2.9585852650724926e-9
2016-12-06T05:00:00.0,6840.172193926395,25026.01,3755.53935,110.06419,104.80979737646409,55559.0024586943,2.1205852641617417e-5,3.604994949074961e-5,1.8024974745374804e-5,6840.172157875399,84.53330809410146,5154.470005737893,1.0471308391779701e-9,2.298053020186038e-9,0.03522782,31866.182193926394,2.1205852641617417e-5,0.006930812854114127,2.9585852705780744e-9
2016-12-06T06:00:00.0,7932.7821939324285,23933.4,3642.23376,114.00992,79.28586430839445,56957.933114437445,4.345434064910394e-5,7.387237910347669e-5,3.6936189551738346e-5,7932.782120059002,98.03617504367242,5977.815551443439,1.0471463609942336e-9,2.298087084655738e-9,0.03217814,31866.182193932433,4.345434064910394e-5,0.006930812854110575,2.958585274553134e-9
2016-12-06T07:00:00.0,8706.258863934761,23159.92333,3690.148113,107.906972,63.31908710111059,59293.51490588614,1.675293636111451e-5,2.8479991813894667e-5,1.4239995906947334e-5,8706.258835453722,107.5950785298654,6560.675520113744,1.0471198015422366e-9,2.298028796783208e-9,0.03054980087,31866.182193934765,1.675293636111451e-5,0.006930812854104935,2.9585852729344274e-9
2016-12-06T08:00:00.0,9555.986633935583,22310.19556,3596.5045939999995,109.9086947,63.01413868382601,62164.042313005135,22.66769826210118,38.535087045572006,19.267543522786003,9517.451546888964,117.62008986243748,7171.956698929114,1.047150559052743e-9,2.298096297793844e-9,0.02957909966,31866.182193935587,22.66769826210118,0.006930812854099036,2.9585852762070252e-9
2016-12-06T09:00:00.0,10173.7561644702,21680.72,3498.15736,113.49642,90.00000818190352,65739.49441793951,129.98766806295265,220.9790357070195,110.48951785350975,9952.77712876204,122.99999999983831,7499.99999999014,1.1407638288839617e-9,2.5035417392001967e-9,0.028551,31854.476164470205,129.98766806295265,0.0069021402708009565,2.958585279595971e-9
2016-12-06T10:00:00.0,10198.793947323964,21536.01,3396.4490200000005,126.01531,210.0000081755232,69741.3370579351,144.71577562362097,246.01681856015563,123.00840928007781,9952.777128762662,122.99999999984601,7499.9999999906095,1.1458449586248522e-9,2.514692882027942e-9,0.02812845,31734.803947323962,144.71577562362097,0.006900713996608432,2.9585852830586747e-9
2016-12-06T11:00:00.0,10214.82760340526,21583.53,3294.01616,134.03214,330.0000081694417,73844.88803793119,154.14733802490278,262.05047464233473,131.02523732116737,9952.777128761787,122.99999999983518,7499.999999989949,1.1388610098377073e-9,2.4993657767583446e-9,0.02951124,31798.35760340526,154.14733802490278,0.006902672494259358,2.9585852865270033e-9
2016-12-06T12:00:00.0,9448.17219393051,22418.01,3220.88421,130.491444,450.0000081629421,78050.8718779266,161.30527204156846,274.2189624706664,137.1094812353332,9173.953231458796,113.37501411611558,6913.110616836315,1.0472063403928785e-9,2.2982187165713e-9,0.035849,31866.18219393051,161.30527204156846,0.006930802406651118,2.9585852891503636e-9
2016-12-06T13:00:00.0,7382.902193838512,24483.28,3154.0833,156.812222,569.9999903167967,81743.09828476817,59.99684122595306,101.9946300841202,50.9973150420601,7280.907563753345,89.98007478259245,5486.589925767832,1.0470833963388195e-9,2.2979489012395636e-9,0.0476201,31866.18219383851,59.99684122595306,0.006930831761292596,2.9585852919164424e-9
2016-12-06T14:00:00.0,6110.732193652631,25755.45,3212.34255,164.619889,554.1720889732105,84075.60491054125,126.56621412550348,215.1625640133559,107.58128200667795,5895.569629638228,72.85957025491498,4442.656722860669,1.0471169447753242e-9,2.29802252726885e-9,0.04811683,31866.182193652632,126.56621412550348,0.00693083176130305,2.9585852920310234e-9
2016-12-06T15:00:00.0,4730.582193929032,27135.6,3247.72218,138.04363899999998,569.9999830665647,85305.91908340718,95.98959324054829,163.1823085089321,81.59115425446605,4567.399885419053,56.44557078268288,3441.8030965050534,1.047080548985249e-9,2.2979426523839023e-9,0.0379636,31866.18219392903,95.98959324054829,0.006930842565033002,2.9585853059129074e-9
2016-12-06T16:00:00.0,3774.382193940749,28091.8,3331.67591,108.94158,569.9999999462785,85499.99999991749,0.0001560097293083729,0.0002652165398242339,0.00013260826991211695,3774.3819287231427,46.64516960705631,2844.217658966848,1.0663596860242646e-9,2.3402530088756192e-9,0.03147533,31866.182193940745,0.0001560097293083729,0.006934248793582656,3.0686195453388103e-9
2016-12-06T17:00:00.0,3037.7721939412704,28828.41,3744.27079,110.20728,507.7106564103983,85012.54174888974,1.6792988627451474e-5,2.8548080666667504e-5,1.4274040333333752e-5,3037.7721653921235,37.54188117635619,2289.1390961192797,1.0663368203557586e-9,2.340202827449762e-9,0.02829678,31866.18219394127,1.6792988627451474e-5,0.006934248793585967,3.068619533677046e-9
2016-12-06T18:00:00.0,2653.142193941206,29213.04,4032.94904,100.51267,435.0522061095885,83557.41005501442,1.9056358648520826e-5,3.23958097024854e-5,1.61979048512427e-5,2653.14216154433,32.78848522855595,1999.2978797899966,1.0663415409184572e-9,2.340213187285382e-9,0.02807019,31866.182193941204,1.9056358648520826e-5,0.0069342487935863195,3.0686195256404967e-9
2016-12-06T19:00:00.0,2559.602193941988,29306.58,4260.24071,96.728805,367.33497178484305,81523.75889480983,3.7098687499822543e-5,6.306776874969832e-5,3.153388437484916e-5,2559.602130873153,31.632483881023436,1928.8099927453313,1.0663586052913342e-9,2.340250637078818e-9,0.02452,31866.18219394199,3.7098687499822543e-5,0.006934248793586428,3.06861951775548e-9
2016-12-06T20:00:00.0,2537.8721939417856,29328.31,4420.61802,91.366417,302.24561644854447,79192.32817756057,3.773766757382456e-5,6.415403487550176e-5,3.207701743775088e-5,2537.872129786684,31.363936710816215,1912.4351652936716,1.0663451593449605e-9,2.3402211283521936e-9,0.025088270000000003,31866.182193941786,3.773766757382456e-5,0.006934248793586017,3.0686195110491233e-9
2016-12-06T21:00:00.0,2935.832193940741,28930.35,4461.86569,91.584917,242.25010248517162,76684.14532285965,104.39556582454276,177.47246190172268,88.73623095086134,2758.359732037952,34.088801813893596,2078.5854764569262,1.0663784171128923e-9,2.340294116474767e-9,0.02944417,31866.18219394074,104.39556582454276,0.006934248793582837,3.0686195094445716e-9
2016-12-06T22:00:00.0,3123.5221939382905,28742.66,4400.50225,97.117361,273.4971524987203,74300.865109322,194.8982857972546,331.3270858553328,165.6635429276664,2792.1951080818912,34.50695156240672,2104.082412341873,1.0663860126051475e-9,2.340310785684825e-9,0.03723853,31866.18219393829,194.8982857972546,0.00693424879357353,3.068619512395919e-9
2016-12-06T23:00:00.0,2904.412193929439,28961.77,4264.65967,112.17744,376.55722023758494,72004.44527166928,213.70587737717682,363.2999915412006,181.6499957706003,2541.112202387172,31.403978693541607,1914.8767496061953,1.0665408744884845e-9,2.3406506484845815e-9,0.04668295,31866.18219392944,213.70587737717682,0.006934248793575593,3.0686195185435517e-9
2016-12-07T00:00:00.0,10.516376648610175,29509.14,4060.48839,125.26514,477.440688950521,69654.66235128089,6.186103897656252,10.516376626015628,5.258188313007814,2.1579789051989636e-8,2.6669079585040284e-10,1.6261633893317245e-8,1.0147579502737404e-9,2.227006869757583e-9,0.06515591999999999,29519.65637664861,6.186103897656252,0.006951697211748953,3.068619526632048e-9
2016-12-07T01:00:00.0,21.40483240250286,28996.42,3735.118,130.70936,357.44068896100555,65594.17396130244,12.591077860182741,21.40483236231066,10.70241618115533,3.9154800717187076e-8,4.838891121443925e-10,2.9505433667341003e-8,1.0373946181611713e-9,2.2766857265530686e-9,0.05718035,29017.8248324025,12.591077860182741,0.006943837436641726,3.0686195371634005e-9
2016-12-07T02:00:00.0,1.6672320728913447e-7,27804.11,3631.19441,99.096139,237.44068898008945,61859.05596133729,4.8635137715265305e-8,8.267973411595101e-8,4.1339867057975506e-8,8.299067695114028e-8,1.0256286394153912e-9,6.253833167167019e-8,1.0527962220431709e-9,2.310486375901266e-9,0.05285597,27804.110000166722,4.8635137715265305e-8,0.006934248793593575,3.0686195414593332e-9
2016-12-07T03:00:00.0,527.3999068343721,26668.98,3138.39579,114.87619,138.35148427124915,58227.86155140521,2.087486470846831e-6,3.5487270004396128e-6,1.7743635002198064e-6,527.3999032845791,6.517797722652986,397.42669040566983,1.0660282322684877e-9,2.3395255942336122e-9,0.04935149,27196.379906834372,2.087486470846831e-6,0.006934248793599555,3.068619560230126e-9
2016-12-07T04:00:00.0,5768.432193904223,26097.75,3584.3911700000003,130.075,30.000028017059165,55486.89245181629,213.70587874118388,363.2999938600126,181.6499969300063,5405.132200043144,66.79856807836775,4073.083419412668,1.0666264275202824e-9,2.34083840477611e-9,0.04290966,31866.18219390422,213.70587874118388,0.006934242234709777,3.0686195433411824e-9
2016-12-07T05:00:00.0,7048.382193926043,24817.8,3533.82171,134.42128,148.3805272676663,55975.584701234366,92.23661219447399,156.80224073060577,78.40112036530289,6891.57995319437,85.16862412121837,5193.208787879169,1.0663905752707634e-9,2.34032079899654e-9,0.03774194,31866.18219392604,92.23661219447399,0.006934242234819998,3.068619545358398e-9
2016-12-07T06:00:00.0,8073.332193933668,23792.85,3537.6643200000003,117.923,177.53592599642445,57634.97177911894,19.432352166696056,33.03499868338329,16.517499341691646,8040.297195249218,99.36488501851578,6058.834452348523,1.0663899796925223e-9,2.3403194919293384e-9,0.03306744,31866.182193933666,19.432352166696056,0.006934242234819875,3.06861954523624e-9
2016-12-07T07:00:00.0,8859.286633937292,23006.89556,3522.77778,119.8315278,175.5022445988662,60156.14191147288,9.059544204773756e-5,0.00015401225148115386,7.700612574057693e-5,8859.286479923974,109.48624920778829,6675.990805352944,1.0663868703608637e-9,2.3403126681316412e-9,0.02949111938,31866.18219393729,9.059544204773756e-5,0.0069342422348193196,3.0686195458653207e-9
2016-12-07T08:00:00.0,9388.921363938154,22477.260830000003,3394.428209,128.9410274,165.16397725501596,63309.35493683123,2.861076151765942e-5,4.863829458002101e-5,2.4319147290010506e-5,9388.921315298794,116.0316670251689,7075.101647876152,1.0663689640557615e-9,2.34027337061792e-9,0.02918556023,31866.18219393816,2.861076151765942e-5,0.00693424223481859,3.0686195508858173e-9
2016-12-07T09:00:00.0,9920.402193938813,21945.78,3325.40044,132.50086000000002,152.26157544156797,66990.02837571279,34.96772427859387,59.445131273609576,29.722565636804788,9860.957062664138,121.8652545932131,7430.808206903237,1.0663938670081716e-9,2.3403280231053235e-9,0.02890363,31866.18219393881,34.96772427859387,0.00693424223481674,3.0686195535803483e-9
2016-12-07T10:00:00.0,10111.912193939166,21754.27,3259.26386,133.72861,171.35546991382066,71095.43614262145,93.60889340788576,159.13511879340578,79.56755939670289,9952.777075144695,122.99999933721587,7499.999959586333,1.0663952671962337e-9,2.34033109598436e-9,0.02944718,31866.182193939167,93.60889340788576,0.006934242234813808,3.0686195561756175e-9
2016-12-07T11:00:00.0,10203.392193938507,21662.79,3206.26153,143.04153,240.20135288997443,75336.17224221319,165.18564873848308,280.8156028554212,140.4078014277106,9922.576591082021,122.62677089136139,7477.242127522035,1.066427746870716e-9,2.3404023764884257e-9,0.03089298,31866.182193938508,165.18564873848308,0.006934234444262493,3.0686195583348898e-9
2016-12-07T12:00:00.0,9398.422193933142,22467.76,3108.6226699999997,150.92761000000002,360.2013294434896,79607.15283974062,186.69879997505797,317.3879599575985,158.69397997879926,9081.034233974477,112.22668772010616,6843.090714640619,1.066466658746264e-9,2.3404877732218406e-9,0.0377222,31866.182193933142,186.69879997505797,0.006934219579127939,3.0686195622717136e-9
2016-12-07T13:00:00.0,7302.452193812421,24563.73,3070.67821,177.614749,480.20132136197543,83341.62088438665,213.7058273363302,363.29990647176135,181.64995323588067,6939.1522873395925,85.75654013944659,5229.057325576011,1.066422141637617e-9,2.3403900751385176e-9,0.051003900000000005,31866.18219381242,213.7058273363302,0.006934242234813209,3.0686195648138646e-9
2016-12-07T14:00:00.0,4291.753433037426,26105.76,3052.74534,170.39575,569.9999999795374,85499.99999996806,141.55739201933767,240.64756643287402,120.32378321643701,4051.1058666034323,50.06502357533908,3052.7453399597,1.1192491716938488e-9,2.456325268168917e-9,0.05769873,30397.513433037428,141.55739201933767,0.006943184682767742,3.3948889418773198e-9
2016-12-07T15:00:00.0,4462.272193936373,27403.91,3259.01382,149.035666,569.9999999559994,85499.99999993364,113.24896313558645,192.52323733049695,96.26161866524848,4269.748956604729,52.767093532517876,3217.505703202309,1.147143330591753e-9,2.5175423135490343e-9,0.04322741,31866.182193936373,113.24896313558645,0.006947343145328463,3.5780056700897752e-9
2016-12-07T16:00:00.0,3333.4721939421406,28532.71,3353.10877,143.33845,569.9999934969137,85458.49188314211,0.07279874674409002,0.12375786946495304,0.06187893473247652,3333.348436071529,41.194719054987665,2511.873113109004,1.1470127432570166e-9,2.51725572412987e-9,0.03596911,31866.18219394214,0.07279874674409002,0.006947371479492609,3.578005729670761e-9
2016-12-07T17:00:00.0,2693.2921939424805,29172.89,3537.9722100000004,124.36625,467.92508885811463,84617.25622625725,5.038565193691493e-5,8.565560829275538e-5,4.282780414637769e-5,2693.292108285725,33.28467271324439,2029.5532142222187,1.147013082868201e-9,2.5172564694469585e-9,0.03387026,31866.182193942477,5.038565193691493e-5,0.006947371479487099,3.5780057181824994e-9
2016-12-07T18:00:00.0,2331.9021939424065,29534.28,3642.09257,116.33017,376.85050177062317,83108.8372304855,2.5421255369721907,4.321613412852724,2.160806706426362,2327.5805805284067,28.765078098380737,1753.9681767305326,1.1470260481946416e-9,2.5172849233960444e-9,0.03321644,31866.182193942404,2.5421255369721907,0.006947371479486431,3.578005711152953e-9
2016-12-07T19:00:00.0,2148.8621939427526,29717.32,3807.81942,118.05028,291.4531639469245,81220.71283722212,27.7286027640994,47.138624698968975,23.569312349484488,2101.7235692426366,25.973855906955194,1583.7717016436093,1.1470300096955973e-9,2.517293617380497e-9,0.03117913,31866.18219394275,27.7286027640994,0.006947371479484432,3.5780056987479703e-9
2016-12-07T20:00:00.0,2043.7721939423193,29822.41,3863.04395,119.78103,222.95299957483658,78996.66511887181,46.04014595194123,78.26824811830008,39.13412405915004,1965.503945822872,24.29040479940557,1481.1222438661932,1.147014669003856e-9,2.5172599504100777e-9,0.03367998,31866.182193942317,46.04014595194123,0.006947371479483272,3.5780056951925628e-9
2016-12-07T21:00:00.0,2361.6421939419697,29504.54,3904.03005,125.74772,166.6034458048664,76614.74341274411,158.9501061861713,270.2151805164912,135.1075902582456,2091.4270134243316,25.846607366244893,1576.012644283225,1.1470378321756393e-9,2.5173107847422186e-9,0.03557575,31866.182193941968,158.9501061861713,0.006947371479479655,3.5780056933371503e-9
2016-12-07T22:00:00.0,2583.1121939411883,29283.07,3912.1759,124.85769,201.81687080085484,74286.72600703343,213.70586063820528,363.29996308494896,181.64998154247448,2219.8122308550924,27.433238066366577,1672.7584186808888,1.147072680667899e-9,2.517387263898299e-9,0.03962027,31866.182193941186,213.70586063820528,0.0069473714794758765,3.578005693091994e-9
2016-12-07T23:00:00.0,2327.672193933919,29538.51,3916.50923,121.25425,286.04934778118997,72047.30852572041,213.7058763791998,363.29998984463964,181.64999492231982,1964.3722040881323,24.276418327934152,1480.2694102398873,1.1471908813589616e-9,2.5176466693564536e-9,0.04954821,31866.182193933917,213.7058763791998,0.006947371479475693,3.5780056930129286e-9
2016-12-08T00:00:00.0,0.2644114669270019,29835.87,3839.37036,120.13917,370.7284584029,69611.0687059664,0.15553614329803817,0.26441144360666485,0.13220572180333243,2.2231093623340965e-8,2.747398520323805e-10,1.6752430001974422e-8,1.0892434302031237e-9,2.3904741039440013e-9,0.07238810999999999,29836.134411466926,0.15553614329803817,0.006964288791863584,3.5780056972252433e-9
2016-12-08T01:00:00.0,8.88742808265561,29554.25,3644.07174,124.45067,250.72845841370724,65771.69834598912,5.22789884590709,8.887428038042053,4.4437140190210265,4.349673433148981e-8,5.375482896432221e-10,3.277733473434281e-8,1.116822164118128e-9,2.450998911728324e-9,0.06440756,29563.137428082653,5.22789884590709,0.006956001622543893,3.578005712529686e-9
2016-12-08T02:00:00.0,207.08323435251594,28635.67,3606.2083,103.29461,130.72845843490686,62127.62660602792,2.631706597103947e-6,4.473901215076709e-6,2.2369506075383547e-6,207.08322987746803,2.559209047421248,156.04933215983218,1.1467024520038011e-9,2.5165747531137274e-9,0.05741667,28842.753234352516,2.631706597103947e-6,0.006947371479487107,3.5780057154797562e-9
2016-12-08T03:00:00.0,4521.862193874058,27344.32,3219.65045,105.74192,30.000007090758974,58677.467638193855,204.89029568489414,348.31350266432,174.15675133216,4173.548691208591,51.57821604730675,3145.0131736162652,1.1473107924946078e-9,2.517909828588438e-9,0.053675440000000005,31866.182193874058,204.89029568489414,0.006947310469106505,3.5780057434245246e-9
2016-12-08T04:00:00.0,5150.102193926999,26716.08,3698.49765,109.21225,150.00000178068743,58602.83036181622,1.1763061245592816e-5,1.9997204117507786e-5,9.998602058753893e-6,5150.102173928648,63.646815275485146,3880.903370456411,1.1470246125859826e-9,2.5172817727822994e-9,0.04518046,31866.182193927,1.1763061245592816e-5,0.006947346260183602,3.578005708539367e-9
2016-12-08T05:00:00.0,6304.8021939338805,25561.38,3861.72913,107.81389,104.44152440103045,58785.236082278716,8.06632505530063e-6,1.371275259401107e-5,6.856376297005535e-6,6304.802180219981,77.91701332535479,4751.037397887487,1.147025800473214e-9,2.517284379741943e-9,0.04008599,31866.18219393388,8.06632505530063e-6,0.006947346260180974,3.5780056961910955e-9
2016-12-08T06:00:00.0,7624.412193936043,24241.77,3591.20136,104.02147,74.55160192902107,59674.54435017229,1.0722807054016493e-5,1.8228771991828037e-5,9.114385995914018e-6,7624.412175706124,94.22522834360579,5745.440752658889,1.1470493940774982e-9,2.5173361587093408e-9,0.03812799,31866.182193936045,1.0722807054016493e-5,0.006947346260176616,3.5780057168613067e-9
2016-12-08T07:00:00.0,8844.834693939707,23021.3475,3714.743007,102.6013052,64.76231673327317,61828.78374283727,2.0967712765118836e-5,3.564511170070202e-5,1.782255585035101e-5,8844.834658293448,109.30764839742598,6665.100512038169,1.1470841088279273e-9,2.5174123443530863e-9,0.032242950439999994,31866.18219393971,2.0967712765118836e-5,0.0069473462601712735,3.578005707515893e-9
2016-12-08T08:00:00.0,9577.458303940592,22288.72389,3708.159676,99.29125021,71.47562509951356,64779.14124788154,2.5124293166750836e-5,4.271129838347642e-5,2.135564919173821e-5,9577.458261228145,118.36167442403487,7217.175269758223,1.1470724505171295e-9,2.5173867588050948e-9,0.02983139992,31866.18219394059,2.5124293166750836e-5,0.006947346260166846,3.5780057081343924e-9
2016-12-08T09:00:00.0,10148.852193509201,21717.33,3687.21986,101.04444,90.55301801543202,68288.15684164586,115.33827337776954,196.0750647422082,98.0375323711041,9952.777128765683,122.99999999988334,7499.999999992886,1.3103050991455227e-9,2.875620197396135e-9,0.02883906,31866.1821935092,115.33827337776954,0.006907624328866438,3.5780057098874e-9
2016-12-08T10:00:00.0,10159.84081675932,21623.22,3719.67819,106.53875,210.55301801103005,72100.9369816452,121.80216940702763,207.06368799194698,103.53184399597349,9952.777128766054,122.99999999988792,7499.999999993165,1.3179212099792704e-9,2.8923346573745124e-9,0.02854365,31783.06081675932,121.80216940702763,0.006905999717846058,3.5780057075526594e-9
2016-12-08T11:00:00.0,10165.321316295438,21638.03,3682.99301,109.279,330.5530180064457,75881.25879164484,125.02599266360156,212.54418752812265,106.27209376406132,9952.777128765998,122.99999999988724,7499.999999993123,1.3168185854155735e-9,2.8899148167835086e-9,0.02907264,31803.351316295437,125.02599266360156,0.006906231615259359,3.5780057106209304e-9
2016-12-08T12:00:00.0,9504.672193938202,22361.51,3722.79857,113.827778,450.5530180019873,79698.26578164443,139.69473448286269,237.48104862086657,118.74052431043329,9267.191145316188,114.52728179538497,6983.37084118201,1.1471371544415636e-9,2.51752875925375e-9,0.03717239,31866.1821939382,139.69473448286269,0.006947346259791835,3.578005707915044e-9
2016-12-08T13:00:00.0,7571.212193930793,24294.97,3852.61804,127.845583,569.9999934540707,82958.83805283254,41.33896385415712,70.2762385520671,35.13811927603355,7500.9359553775785,92.69926479555232,5652.394194850751,1.1470075318144148e-9,2.5172442869999886e-9,0.04649226,31866.182193930792,41.33896385415712,0.006947373550351976,3.578005698548891e-9
2016-12-08T14:00:00.0,6129.062193919683,25737.12,3833.94903,125.935639,569.9987418992073,84758.61420768939,33.77871988193875,57.423823799295874,28.711911899647937,6071.63837011924,75.03549108575042,4575.334822301855,1.147023908673965e-9,2.5172802279637558e-9,0.05101602,31866.18219391968,33.77871988193875,0.006947374151340575,3.5780057033505687e-9
2016-12-08T15:00:00.0,4803.9621939472145,27062.22,4165.1133899999995,115.005806,547.8174532587577,85499.99999999735,2.063214784157239e-9,3.5074651330673066e-9,1.7537325665336533e-9,4803.962193940645,59.36909288829008,3620.0666395298827,3.061839950994145e-9,6.719571502862102e-9,0.04103802,31866.182193947217,2.063214784157239e-9,0.00694737415134953,0.0011042736492839246
2016-12-08T16:00:00.0,3753.282193947502,28112.9,4363.648120000001,92.287194,492.1876875229456,84954.95435380761,2.063167315616922e-9,3.5073844365487666e-9,1.7536922182743833e-9,3753.2821939409328,46.38441149455839,2828.3177740584383,3.0618142805513463e-9,6.719515166025867e-9,0.03587619,31866.182193947505,2.063167315616922e-9,0.006947374151350659,0.0011042736493046955
2016-12-08T17:00:00.0,2961.2621939475084,28904.92,5067.331,93.9395,446.29185239340353,83419.62511214642,2.06305362014371e-9,3.507191154244307e-9,1.7535955771221534e-9,2961.2621939409396,36.596343426767916,2231.4843552907264,3.0616669598918767e-9,6.7191918533377445e-9,0.03476858,31866.18219394751,2.06305362014371e-9,0.006947374151352256,0.0011042736493104797
2016-12-08T18:00:00.0,2659.3521939475204,29206.83,5695.50456,82.330861,388.95564319606456,80583.77957171752,2.0631833610057945e-9,3.5074117137098504e-9,1.7537058568549252e-9,2659.352193940951,32.865231042804716,2003.9775026100435,3.0618350418352248e-9,6.719560729129669e-9,0.03430615,31866.182193947523,2.0631833610057945e-9,0.006947374151352109,0.0011042736493129875
2016-12-08T19:00:00.0,2583.552193947576,29282.63,6651.43283,73.130222,339.4969606148072,76892.25361860792,2.063313313174841e-9,3.5076326323972295e-9,1.7538163161986148e-9,2583.552193941007,31.92846737580391,1946.8577668173114,3.062003398890455e-9,6.7199302086873e-9,0.03158858,31866.182193947578,2.063313313174841e-9,0.006947374151351704,0.0011042736493145967
2016-12-08T20:00:00.0,2469.2721939475614,29396.91,7145.34485,69.48827800000001,298.3021533665381,72187.67965970561,2.063026073640248e-9,3.5071443251884215e-9,1.7535721625942107e-9,2469.2721939409926,30.516154026662168,1860.7410991867173,3.06163128123648e-9,6.719113552290041e-9,0.0319278,31866.182193947563,2.063026073640248e-9,0.006947374151351485,0.0011042736493154953
2016-12-08T21:00:00.0,2901.25219394751,28964.93,7239.51612,71.2215,259.3369767691146,66903.07701317267,2.0633916588607694e-9,3.5077658200633076e-9,1.7538829100316538e-9,2901.25219394094,35.8547182597922,2186.2633085239145,3.0621049051965743e-9,6.720152976334491e-9,0.03489985,31866.182193947512,2.0633916588607694e-9,0.006947374151351217,0.001104273649315931
2016-12-08T22:00:00.0,3135.3821939474637,28730.8,6960.55315,71.233361,223.977142404814,61849.825305976956,2.0636338717166507e-9,3.508177581918306e-9,1.754088790959153e-9,3135.382193940893,38.74818102173173,2362.6939647397394,3.062418692108653e-9,6.7208416189892745e-9,0.03784919,31866.18219394746,2.0636338717166507e-9,0.006947374151350709,0.0011042736493160805
2016-12-08T23:00:00.0,2678.7521939471226,29187.43,6666.37494,70.27075,191.4989098024516,57251.96722499706,2.0633717834555377e-9,3.5077320318744136e-9,1.7538660159372068e-9,2678.7521939405524,33.1049832214255,2018.5965378917986,3.0620791802661837e-9,6.720096519918763e-9,0.04786253,31866.182193947123,2.0633717834555377e-9,0.00694737415135018,0.0011042736493161696
2016-12-09T00:00:00.0,2064.6721939461813,29801.51,6347.7360100000005,80.370889,154.34009039978116,52604.18992716924,2.0625765757530866e-9,3.506380178780247e-9,1.7531900893901235e-9,2064.672193939614,25.51596168272949,1555.8513221176518,3.0610489655720878e-9,6.717835591388509e-9,0.06452139,31866.182193946177,2.0625765757530866e-9,0.006947374151350193,0.0011042736493161753
2016-12-09T01:00:00.0,2911.952193946404,28954.23,6038.71515,69.95375,99.49211045841274,47812.30634356725,2.063091377834811e-9,3.5072553423191788e-9,1.7536276711595894e-9,2911.9521939398346,35.98695270881437,2194.326384683803,3.061715991306643e-9,6.719299458602122e-9,0.05879459,31866.182193946406,2.063091377834811e-9,0.006947374151346787,0.0011042736493160168
2016-12-09T02:00:00.0,4172.33219394662,27693.85,5624.72217,68.512917,65.5322605431283,43967.91868253141,2.0632640882541666e-9,3.507548950032083e-9,1.7537744750160415e-9,4172.332193940049,51.56318213646009,3144.0964717353713,3.061939856592865e-9,6.719790757566749e-9,0.05308567,31866.182193946617,2.0632640882541666e-9,0.006947374151341444,0.0011042736493157256
2016-12-09T03:00:00.0,5494.122193946755,26372.06,5608.287020000001,82.400778,48.589473055494125,41487.294088547154,2.0636459382821515e-9,3.5081980950796577e-9,1.7540990475398289e-9,5494.122193940185,67.89833843469273,4140.142587481264,3.062434742135685e-9,6.720876842680255e-9,0.04914854,31866.182193946755,2.0636459382821515e-9,0.006947374151332337,0.0011042736493155963
2016-12-09T04:00:00.0,6100.0421939469925,25766.14,5713.3356,79.487444,34.0939808660923,40019.15076030879,2.0630646417623055e-9,3.5072098909959193e-9,1.7536049454979597e-9,6100.042193940424,75.38651575804063,4596.738765734184,3.0616826849312054e-9,6.719226363804603e-9,0.04182457,31866.182193946996,2.0630646417623055e-9,0.006947374151287631,0.0011042736493155475
2016-12-09T05:00:00.0,7171.452193911543,24694.73,5424.39808,64.01125,30.000000000037858,38902.55503032333,4.467819836573014e-11,7.595293722174124e-11,3.797646861087062e-11,7171.452187602866,88.6273858705113,5404.108894543372,6.308600416615297e-6,1.3844973042653069e-5,0.03891294,31866.182193911543,4.467819836573014e-11,0.0021138465190920735,0.0011042736493152563
2016-12-09T06:00:00.0,8470.392193926205,23395.79,5185.07405,65.44794499999999,54.61824971710526,38882.26696298534,4.4678370033086194e-11,7.595322905624653e-11,3.7976614528123263e-11,8470.392184658967,104.68015361269055,6382.936195895764,9.267161601295559e-6,2.0337887023867706e-5,0.035243899999999995,31866.182193926204,4.4678370033086194e-11,0.002113846519084595,0.00110427364931497
2016-12-09T07:00:00.0,9251.551633932839,22614.63056,5010.067099,60.07511119,93.85257217634523,40080.13023349266,4.46782841250647e-11,7.595308301260999e-11,3.7976541506304995e-11,9251.551626426164,114.33400299504781,6971.585548478524,7.506598272102179e-6,1.6474121652333272e-5,0.031629999160000005,31866.18219393284,4.46782841250647e-11,0.002113846519081247,0.0011042736493147576
2016-12-09T08:00:00.0,9887.694133934343,21978.48806,5260.282298,55.95666659,148.11357782790517,42041.649803718974,4.46783822854567e-11,7.595324988527639e-11,3.7976624942638195e-11,9887.694121843222,122.1956807884827,7450.956145639188,1.2091043669566805e-5,2.6535231684955457e-5,0.03088373947,31866.182193934343,4.46783822854567e-11,0.0021138465190792192,0.0011042736493148254
2016-12-09T09:00:00.0,10270.65219393661,21595.53,5276.61566,62.141693999999994,214.35470587292403,44232.32478216705,4.46787574066299e-11,7.595388759127083e-11,3.7976943795635415e-11,9952.77712187359,122.99999991470837,7499.99999479929,317.87507206294373,697.6146075208351,0.02842326,31866.18219393661,4.46787574066299e-11,0.002113846519079406,0.0011042736493147676
2016-12-09T10:00:00.0,10496.362193936995,21369.82,5044.21526,66.281972,275.2151256340877,47153.324828760815,4.4678745146944804e-11,7.595386674980617e-11,3.797693337490308e-11,9952.77712191202,122.99999991518331,7499.99999482825,543.5850720248978,1192.9620155925422,0.02822784,31866.18219393699,4.4678745146944804e-11,0.0021138465190796906,0.0011042736493146244
2016-12-09T11:00:00.0,10683.13219393645,21183.05,5011.3889,67.434917,331.9352673957378,50802.07268345525,4.4678749777329264e-11,7.595387462145974e-11,3.797693731072987e-11,9952.777117673788,122.9999998628057,7499.999991634493,730.3550762625863,1602.8509771816405,0.02927722,31866.18219393645,4.4678749777329264e-11,0.002113846519079959,0.0011042736493146524
2016-12-09T12:00:00.0,9971.522193931747,21894.66,5291.24532,69.8653058,387.5024641051032,54893.535856545044,4.467860389024266e-11,7.595362661341253e-11,3.7976813306706263e-11,9113.768395943585,112.63122826895054,6867.7578212774715,857.753797988086,1882.442606303134,0.03442051,31866.18219393175,4.467860389024266e-11,0.002113846519081097,0.001104273649314975
2016-12-09T13:00:00.0,8301.192193912702,23564.99,4814.958320000001,81.83447209999999,430.27050042055595,58352.49206839927,4.467925737400666e-11,7.595473753581133e-11,3.7977368767905664e-11,6741.53307146345,83.314290781477,5080.139681797377,1559.6591224491758,3422.8572234762228,0.04167956,31866.182193912704,4.467925737400666e-11,0.00211384651908354,0.0011042736493149267
2016-12-09T14:00:00.0,2.0539971712399112e-7,25202.56,5263.75224,90.4416112,431.75243294863566,62040.53175794651,4.4643823318346795e-11,7.589449964118954e-11,3.794724982059477e-11,1.0645311294548515e-7,1.315585863410779e-9,8.021865020797432e-8,9.887070967886479e-8,2.169835177080823e-7,0.05092962,25202.5600002054,4.4643823318346795e-11,0.0021138465190899784,0.0011042736493161464
2016-12-09T15:00:00.0,5561.322193923256,26304.86,5183.57168,85.61702820000001,341.3129355964721,56776.78062251736,4.467924630424412e-11,7.595471871721499e-11,3.7977359358607496e-11,4441.83290812811,54.89376890799479,3347.181030975292,1119.4892857950701,2456.8522270883336,0.04113883,31866.182193923258,4.467924630424412e-11,0.002113846519085592,0.0011042736493158552
2016-12-09T16:00:00.0,4588.042193938261,27278.14,5640.00226,75.03133299999999,310.59179015079724,57397.24330485464,4.4678490258157074e-11,7.595343343886702e-11,3.797671671943351e-11,4562.498124788179,56.38499306153062,3438.1093330201597,25.544069150006006,56.05949425011194,0.03535597,31866.18219393826,4.4678490258157074e-11,0.0021138465190849937,0.0011042736493164828
2016-12-09T17:00:00.0,3643.832193939031,28222.35,6562.29393,73.04075,291.9475640587664,55251.410976398554,4.467806064562545e-11,7.595270309756326e-11,3.797635154878163e-11,3643.832188869524,45.0317889602045,2745.8407902563717,5.06943097885453e-6,1.1125468504706424e-5,0.03400069,31866.182193939032,4.467806064562545e-11,0.0021138465190851537,0.0011042736493171532
2016-12-09T18:00:00.0,3550.082193939207,28316.1,7245.481390000001,67.663639,263.94071686545647,51434.95895205404,4.467827772293698e-11,7.595307212899287e-11,3.7976536064496434e-11,3550.0821865377575,43.8731927073588,2675.194677277975,7.4013738948400334e-6,1.6243194256331547e-5,0.032941160000000004,31866.182193939207,4.467827772293698e-11,0.0021138465190846467,0.0011042736493175657
2016-12-09T19:00:00.0,3339.152193939454,28527.03,7806.099509999999,53.91475,240.15238441923663,46864.673359848835,4.467819356263585e-11,7.595292905648094e-11,3.797646452824047e-11,3339.1521876858483,41.266443905180225,2516.24657958416,6.2535294739394426e-6,1.3724113316813946e-5,0.03222277,31866.182193939454,4.467819356263585e-11,0.002113846519083337,0.0011042736493178879
2016-12-09T20:00:00.0,3375.802193939397,28490.38,8122.22449,51.491028,227.5061921710028,41574.821547430736,4.4678246462486125e-11,7.595301898622641e-11,3.7976509493113203e-11,3375.802187010225,41.71937778067766,2543.8644988218084,6.92909576477471e-6,1.5206723795757165e-5,0.0324367,31866.182193939396,4.4678246462486125e-11,0.00211384651908271,0.001104273649318008
2016-12-09T21:00:00.0,3431.3421939389123,28434.84,8508.099409999999,51.303166999999995,217.73665579817873,35996.462675732924,4.4678261776628444e-11,7.595304502026835e-11,3.797652251013418e-11,3431.3421867860097,42.405761076920754,2585.717138836631,7.152826432550237e-6,1.5697727324211555e-5,0.03401069,31866.182193938912,4.4678261776628444e-11,0.0021138465190822186,0.0011042736493180744
2016-12-09T22:00:00.0,3434.9121939374827,28431.27,8340.37259,54.750861,208.84136372162982,30074.08152454088,4.467834690896241e-11,7.59531897452361e-11,3.797659487261805e-11,3434.912183677075,42.44988038271044,2588.407340409173,1.0260331475130564e-5,2.2517516295331088e-5,0.03737049,31866.182193937482,4.467834690896241e-11,0.0021138465190820156,0.0011042736493177894
2016-12-09T23:00:00.0,3279.222193928841,28586.96,7688.050859999999,59.71430600000001,196.54249695091522,24322.117401741176,4.46788532891278e-11,7.595405059151725e-11,3.7977025295758624e-11,3025.2724254544582,37.387404893762884,2279.7198105952975,253.94976847430672,557.3229348073272,0.04513587,31866.182193928842,4.46788532891278e-11,0.0021138465190819566,0.0011042736493171135
2016-12-10T00:00:00.0,5.1479173173583745e-8,28731.14,7140.30088,64.50008299999999,174.21770969113817,19471.110391417482,4.4546471189605334e-11,7.572900102232906e-11,3.786450051116453e-11,2.58111133899943e-8,3.1898302412404303e-10,1.94501843978075e-8,2.5592330782567114e-8,5.616541013599419e-8,0.05974146,28731.14000005148,4.4546471189605334e-11,0.002113846519083094,0.0011042736493165977
2016-12-10T01:00:00.0,1.2613560824885774e-7,27681.55,6769.9722,66.16125,109.71974053804865,12330.810615766743,4.462412656485073e-11,7.586101516024624e-11,3.793050758012312e-11,6.373712608326389e-8,7.876863318455797e-10,4.802965438082803e-8,6.232262115043362e-8,1.367743957126665e-7,0.05174791,27681.550000126135,4.462412656485073e-11,0.002113846519081378,0.0011042736493151785
2016-12-10T02:00:00.0,5095.538756451358,26499.48,6312.96984,64.423139,43.560604385400254,5560.839520225187,4.4678964810796954e-11,7.595424017835482e-11,3.797712008917741e-11,4115.466931680099,50.86042076971033,3101.245168884776,980.0718247711819,2150.884046813813,0.04647257,31595.018756451354,4.4678964810796954e-11,0.0021138465190660774,0.0011042736493041098
2016-12-10T03:00:00.0,6103.470557375653,25238.08,5997.44675,63.44075,30.000000001667104,4500.0000001974395,4.371971108791627e-11,7.432350884945766e-11,3.716175442472883e-11,5133.265848933593,63.43874591478333,3868.2162143160567,970.2047084419855,2129.2294878681155,0.04342827,31341.550557375653,4.371971108791627e-11,0.0020040847803385426,0.0010477645233611921
2016-12-10T04:00:00.0,6615.009927647355,24410.84,6314.1990399999995,70.351749,30.000000001267964,4500.00000014613,4.252089529743887e-11,7.228552200564608e-11,3.614276100282304e-11,5692.4940531678885,70.34988922994403,4289.627392069758,922.5158744793944,2024.570676555753,0.03942628,31025.849927647356,4.252089529743887e-11,0.0018597702264788404,0.0009714100940602108
2016-12-10T05:00:00.0,5560.164518607104,23391.69,5845.51612,54.517972,30.000000001474707,4500.00000018174,4.153914224524317e-11,7.061654181691339e-11,3.530827090845669e-11,4411.2841457721015,54.51623631370756,3324.1607508358265,1148.8803728349312,2521.3544591031277,0.03655595,28951.8545186071,4.153914224524317e-11,0.0017356860128295362,0.0009100175816603094
2016-12-10T06:00:00.0,9123.59219310986,22742.59,6722.0462099999995,55.394805000000005,30.000000001230234,4500.000000138273,4.0424455944830034e-11,6.872157510621106e-11,3.436078755310553e-11,7703.885495842622,95.20738822223177,5805.328550136083,1419.7066972671685,3115.7150008057947,0.03253786,31866.182193109857,4.0424455944830034e-11,0.001586948142710879,0.0008293255197341746
2016-12-10T07:00:00.0,9624.973023460094,22241.20917,6529.166577,58.74055588,69.81417017163295,6698.998170405664,4.0424150897499475e-11,6.872105652574911e-11,3.4360528262874553e-11,8957.265774435029,110.69711257475922,6749.823937485317,667.707249024995,1465.3628780779418,0.033710861210000005,31866.182193460092,4.0424150897499475e-11,0.0015869481427063482,0.000829325519726552
2016-12-10T08:00:00.0,10298.543863828132,21567.63833,6583.1665490000005,50.34880536,121.7723138144952,8385.019238294426,4.042419710179552e-11,6.872113507305239e-11,3.4360567536526195e-11,9788.543415907601,120.9703406977434,7376.240286447767,510.00044792046197,1119.2565683194969,0.03304693985,31866.182193828135,4.042419710179552e-11,0.001586948142703122,0.0008293255197246202
2016-12-10T09:00:00.0,10654.422193894636,21211.76,6710.35874,48.959583,192.3954360999069,10297.35037338717,4.04242548237127e-11,6.872123320031159e-11,3.436061660015579e-11,9952.777110584977,122.99999977519963,7499.99998629266,701.6450833095896,1539.8434870508484,0.03095653,31866.182193894634,4.04242548237127e-11,0.0015869481427020827,0.0008293255197247816
2016-12-10T10:00:00.0,10892.452193912908,20973.73,6574.1527399999995,50.421389000000005,266.43743982302243,12626.835936056208,4.042417825385795e-11,6.872110303155851e-11,3.4360551515779255e-11,9951.555095722078,122.9848976759371,7499.0791265815305,940.89709819076,2064.9104555825834,0.02973678,31866.182193912908,4.042417825385795e-11,0.0015869481427021445,0.0008293255197223456
2016-12-10T11:00:00.0,10993.342193911454,20872.84,6531.06245,53.283112,339.00253544686336,15616.673607545788,4.042419847629296e-11,6.872113740969803e-11,3.436056870484902e-11,9373.77671194843,115.84450456910332,7063.689302994105,1619.5654819629542,3554.3288459881364,0.02975142,31866.182193911452,4.042419847629296e-11,0.0015869481427032675,0.0008293255197203878
2016-12-10T12:00:00.0,10761.812193888005,21104.37,6070.85874,52.2697222,401.56551496357184,19703.630135853582,4.042495351129695e-11,6.872242096920481e-11,3.4361210484602404e-11,8121.59065201004,100.36953880029013,6120.093829285983,2640.2215418778956,5794.2798180175905,0.032699200000000005,31866.182193888002,4.042495351129695e-11,0.001586948142704524,0.0008293255197130703
2016-12-10T13:00:00.0,2192.1316329764277,21821.88,6318.18741,57.37147220000001,449.66691851175983,25547.145872482677,4.042336625977552e-11,6.871972264161839e-11,3.4359861320809194e-11,2192.13162601214,27.09115119436785,1651.8994630712102,6.9642193373974985e-6,1.5283806648372687e-5,0.037207050000000005,24014.011632976428,4.042336625977552e-11,0.0015869481427082002,0.000829325519715999
2016-12-10T14:00:00.0,5.389860693016691e-7,22048.81,6252.40964,60.1299725,419.3881844541869,20880.858770163213,4.041273230757955e-11,6.870164492288523e-11,3.4350822461442613e-11,2.857806371468622e-7,3.5317799157218794e-9,2.1535243388548043e-7,2.53136730509884e-7,5.555386264097879e-7,0.03747509,22048.81000053899,4.041273230757955e-11,0.0015869481427103107,0.0008293255197141924
2016-12-10T15:00:00.0,9371.972193873644,22494.21,6366.73605,58.38225,359.25979890594266,14628.449960259622,4.04251089976507e-11,6.872268529600618e-11,3.436134264800309e-11,6407.043753276633,79.1805514638317,4828.082406331201,2964.9284405969415,6506.887680720146,0.03766861,31866.182193873643,4.04251089976507e-11,0.0015869481427079482,0.0008293255197130924
2016-12-10T16:00:00.0,8757.392193917984,23108.79,6668.88647,59.488278,380.05968731780115,19596.68482663649,4.042417345278684e-11,6.872109486973763e-11,3.4360547434868814e-11,7312.613715110673,90.3719108064974,5510.482366249841,1444.7784788072418,3170.7380037906373,0.03564172,31866.182193917986,4.042417345278684e-11,0.0015869481427081523,0.0008293255197162165
2016-12-10T17:00:00.0,8076.032193920292,23790.15,6965.92811,63.455167,410.9449070728252,21609.01955600244,4.042414158224454e-11,6.872104068981572e-11,3.436052034490786e-11,7676.595985841825,94.87013464097821,5784.764307376719,399.4362080783987,876.6102095386882,0.03434646,31866.182193920293,4.042414158224454e-11,0.0015869481427089984,0.0008293255197196888
2016-12-10T18:00:00.0,7670.072193921995,24196.11,6830.60872,60.089166000000006,442.36146166195647,21304.466792243344,4.042412402337331e-11,6.872101083973463e-11,3.4360505419867314e-11,7670.072149822695,94.7895107286801,5779.84821516342,4.4099231021159484e-5,9.678100123153115e-5,0.03371451,31866.182193921995,4.042412402337331e-11,0.0015869481427097207,0.0008293255197175672
2016-12-10T19:00:00.0,7383.112193927031,24483.07,6930.659659999999,61.102139,477.0633933387529,20253.707213513277,4.042404793511978e-11,6.872088148970362e-11,3.436044074485181e-11,7383.112181003839,91.24315620792304,5563.607085848965,1.2923122520322114e-5,2.8361327569508216e-5,0.0315304,31866.18219392703,4.042404793511978e-11,0.0015869481427114754,0.0008293255197183937
2016-12-10T20:00:00.0,7220.832193926684,24645.35,7119.83095,71.53569499999999,507.20599749490555,18886.655497049083,4.042402519208431e-11,6.872084282654333e-11,3.436042141327166e-11,7220.832182240926,89.23764160736702,5441.319610205306,1.1685689062063756e-5,2.56456328448048e-5,0.0316769,31866.182193926685,4.042402519208431e-11,0.0015869481427148006,0.0008293255197204221
2016-12-10T21:00:00.0,7303.972193918679,24562.21,7126.44437,67.928861,524.9095310504156,17208.145012225545,4.0424118769898756e-11,6.872100190882789e-11,3.4360500954413944e-11,7303.972158613077,90.26511534273371,5503.970447727665,3.5305532889789494e-5,7.748218603737325e-5,0.035223120000000004,31866.182193918678,4.0424118769898756e-11,0.0015869481427182254,0.0008293255197197505
2016-12-10T22:00:00.0,7483.532193909692,24382.65,7207.256890000001,65.447805,547.247372341333,15585.671996760904,4.042439392991567e-11,6.872146968085664e-11,3.436073484042832e-11,7136.776051707154,88.19884570930934,5377.978396909106,346.75614220246956,760.997546860531,0.0378595,31866.182193909695,4.042439392991567e-11,0.0015869481427258016,0.0008293255197199409
2016-12-10T23:00:00.0,5259.672459526336,24799.91,7257.113340000001,65.002666,569.9999999988178,14517.39187985604,4.1603688080963476e-11,7.072626973763791e-11,3.5363134868818953e-11,5259.672459429851,65.00092427865808,3963.470992601102,9.641325992689598e-8,2.1159035229534298e-7,0.04572897,30059.582459526333,4.1603688080963476e-11,0.0017417223242030344,0.0008293255197199964
2016-12-11T00:00:00.0,1520.1974518133868,25463.91,6687.99066,66.487444,569.9999999998353,11223.750361994254,5.261610932428848e-11,8.944738585129041e-11,4.472369292564521e-11,1520.1974518016893,18.787146959315034,1145.5577414216484,1.1608138028882318e-8,2.547543788983522e-8,0.05932384,26984.10745181339,5.261610932428848e-11,0.0028524510136791826,0.0008293255197105524
2016-12-11T01:00:00.0,6747.952193895611,25118.23,6043.72907,65.063833,522.3025554102085,5681.318272766896,5.26204585518211e-11,8.945477953809586e-11,4.472738976904793e-11,6747.952193883788,83.39362060545334,5084.976866186179,1.1734000425550186e-8,2.5751657871110446e-8,0.0527765,31866.182193895613,5.26204585518211e-11,0.00285245101368067,0.0008293255196921653
2016-12-11T02:00:00.0,7333.6721939228455,24532.51,5748.91889,66.589889,540.6351954667202,4722.566898304346,5.261938479465989e-11,8.945295415092181e-11,4.472647707546091e-11,7333.672193911054,90.63215906273115,5526.351162361655,1.1702672605032605e-8,2.5682905247405094e-8,0.04734298,31866.182193922847,5.261938479465989e-11,0.002852451013686448,0.0008293255196366991
2016-12-11T03:00:00.0,6637.270269446623,24016.62,5001.571739999999,76.70894399999999,564.6803179805103,4500.000000017203,5.282589920676421e-11,8.980402865149915e-11,4.4902014325749574e-11,6637.270269440627,82.02577356835364,5001.571559045953,5.905981264641888e-9,1.2961377484619866e-8,0.04585253,30653.890269446623,5.282589920676421e-11,0.0028524510137213667,0.00018092797364970337
2016-12-11T04:00:00.0,6150.275590979277,23595.67,4634.592570000001,82.338889,569.9999999999225,4500.000000004092,1.262484519553486e-10,2.1462236832409262e-10,1.0731118416204631e-10,6150.275590977593,76.00731814873298,4634.592570044693,1.4684505985791854e-9,3.2226892827528975e-9,0.03884975,29745.945590979278,1.262484519553486e-10,0.005213438769064954,4.380437020069043e-9
2016-12-11T05:00:00.0,5882.2048907441385,22732.78,4432.58561,78.71083399999999,563.6736425875318,4500.000000056389,1.2661174194549725e-10,2.152399613073453e-10,1.0761998065367266e-10,5882.204890742508,72.69440400403803,4432.585610002318,1.4153472766054908e-9,3.1061477342876064e-9,0.035352999999999996,28614.984890744137,1.2661174194549725e-10,0.005213438769093425,4.064420990877549e-9
2016-12-11T06:00:00.0,5753.254985114159,22284.14,4335.41431,75.029222,557.6624260304469,4500.0000000658765,1.2692451149718677e-10,2.157716695452175e-10,1.0788583477260876e-10,5753.254985112571,71.1007946840196,4335.414310001195,1.3728609622959497e-9,3.0129064703857034e-9,0.033307199999999995,28037.39498511416,1.2692451149718677e-10,0.00521343876910774,3.828086963108278e-9
2016-12-11T07:00:00.0,5620.6342477601975,21992.28889,4235.476823,76.56388909,553.7392121533431,4500.000000073913,1.2720447949906618e-10,2.1624761514841252e-10,1.0812380757420626e-10,5620.634247758644,69.46181990507361,4235.476823480098,1.337081533891516e-9,2.9343842643451606e-9,0.0314251194,27612.923137760197,1.2720447949906618e-10,0.005213438769118774,3.6395015842910574e-9
2016-12-11T08:00:00.0,5410.166770085475,21590.22778,4076.877263,76.91255558,546.642356407293,4500.000000560583,1.272412020110105e-10,2.1631004341871785e-10,1.0815502170935892e-10,5410.166770083926,66.86078710598225,4076.8772625598936,1.332484379673643e-9,2.9242952632964114e-9,0.03192749023,27000.39455008547,1.272412020110105e-10,0.0052134387691263415,3.6160158144421094e-9
2016-12-11T09:00:00.0,5263.9685011051915,21166.94,3966.70831,84.957695,536.595801372152,4500.000000127016,1.2739576511442167e-10,2.1657280069451684e-10,1.0828640034725842e-10,5263.968501103663,65.05401630704792,3966.7083114053607,1.3120824807912783e-9,2.879520872561292e-9,0.03123601,26430.908501105194,1.2739576511442167e-10,0.005213438769131948,3.5158863273836074e-9
2016-12-11T10:00:00.0,9952.777128384241,21062.97,3888.66894,88.66641700000001,516.6973361180771,4500.000001538772,1.2749916485645232e-10,2.1674858025596896e-10,1.0837429012798448e-10,9952.777128382708,122.99999999515038,7499.9999997042905,1.3160859354352355e-9,2.888306929366711e-9,0.03032029,31015.747128384246,1.2749916485645232e-10,0.005213438769133625,3.5078687472791195e-9
2016-12-11T11:00:00.0,9069.687443927593,20867.04,3824.52776,93.127806,551.0361325521066,8111.3310612494515,1.274191762644756e-10,2.166125996496085e-10,1.0830629982480425e-10,9069.687443926065,112.08646000698681,6834.540244328464,1.3110883896555317e-9,2.8773392214711227e-9,0.03114161,29936.727443927593,1.274191762644756e-10,0.005213438769143476,3.507868750403513e-9
2016-12-11T12:00:00.0,7739.662166506624,21087.62,3789.18747,95.6548328,569.9999999979708,11121.343545584288,1.3441076544617207e-10,2.284983012584925e-10,1.1424915062924625e-10,7739.662166505095,95.64952918796902,5832.288365120062,1.3004142119662408e-9,2.853913470496073e-9,0.03300124,28827.282166506622,1.3441076544617207e-10,0.005303613111780987,3.507868752655992e-9
2016-12-11T13:00:00.0,8474.450686791199,21744.44,3636.18516,104.735833,569.9999999991658,13164.444440710708,1.5515872383271657e-10,2.6376983051561815e-10,1.3188491525780908e-10,8474.450686789658,104.73031004195808,6385.994514753541,1.2769472885777944e-9,2.8024125193736436e-9,0.03694432,30218.8906867912,1.5515872383271657e-10,0.005522957475749629,3.5078687633415905e-9
2016-12-11T14:00:00.0,1229.6524877340566,21809.97,3561.3472100000004,111.857944,569.9999999987315,15914.253795470555,1.7258527006260128e-10,2.9339495910642214e-10,1.4669747955321107e-10,1229.6524877325046,15.196487777649242,926.6151083932464,1.2587006117175361e-9,2.762368019395023e-9,0.03926797,23039.62248773406,1.7258527006260128e-10,0.005667209475760935,3.507868768435673e-9
