Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-11T15:00:00.0,9718.042193912752,22148.14,3550.71756,108.580777,473.3442109860006,13279.521693870072,1.726704247716659e-10,2.93539722111832e-10,1.46769861055916e-10,9718.042193911198,120.09906123540254,7323.113489963569,1.2613693519056378e-9,2.7682248867700428e-9,0.03584906,31866.182193912755,1.726704247716659e-10,0.005667209475755075,3.5078687688183137e-9
2016-12-11T16:00:00.0,9183.17219392532,22683.01,3433.49534,93.126416,484.86816243101475,17051.917623839912,1.7263954521935623e-10,2.934872268729056e-10,1.467436134364528e-10,9183.172193923767,113.48894537053029,6920.0576445445295,1.2604005893277334e-9,2.766098822208957e-9,0.03414099,31866.182193925317,1.7263954521935623e-10,0.005667209475756305,3.5078687766217834e-9
2016-12-11T17:00:00.0,8599.602193929153,23266.58,3523.8055299999996,107.89511,505.23635901116285,20538.479928390716,1.726383716062037e-10,2.9348523173054625e-10,1.4674261586527313e-10,8599.6021939276,106.27697738704121,6480.303499209829,1.2603637815917505e-9,2.766018043259778e-9,0.03095293,31866.182193929155,1.726383716062037e-10,0.005667209475759589,3.5078687703690325e-9
2016-12-11T18:00:00.0,8308.562193931828,23557.62,3791.16201,91.551305,503.62389360782635,23494.977897606823,1.7263939142078375e-10,2.9348696541533236e-10,1.4674348270766618e-10,8308.562193930275,102.68020037329966,6260.987827640222,1.2603957478259539e-9,2.766088196958157e-9,0.02845712,31866.18219393183,1.7263939142078375e-10,0.00566720947576133,3.5078687513684026e-9
2016-12-11T19:00:00.0,8013.692193935086,23852.49,3997.88422,83.602305,514.7584561907593,25964.80371525332,1.7263891018576165e-10,2.934861473157948e-10,1.467430736578974e-10,8013.692193933532,99.03609084182631,6038.786026940628,1.2603806488345771e-9,2.7660550604279003e-9,0.02529444,31866.18219393509,1.7263891018576165e-10,0.005667209475763962,3.5078687400533064e-9
2016-12-11T20:00:00.0,7854.962193932692,24011.22,4116.79626,80.45277800000001,530.1979092422084,28005.70552220022,1.726389907984098e-10,2.9348628435729667e-10,1.4674314217864834e-10,7854.962193931137,97.07444840296893,5919.173683107861,1.2603831603118977e-9,2.766060572163231e-9,0.02745424,31866.18219393269,1.726389907984098e-10,0.005667209475768076,3.507868734220459e-9
2016-12-11T21:00:00.0,7809.442193930568,24056.74,4125.36799,83.012528,546.825246854799,29808.082945314356,1.7263959299518984e-10,2.9348730809182274e-10,1.4674365404591137e-10,7809.442193929013,96.51189586835287,5884.871699289808,1.2604020122590736e-9,2.76610194500082e-9,0.02933636,31866.18219393057,1.7263959299518984e-10,0.005667209475775771,3.507868733576522e-9
2016-12-11T22:00:00.0,7701.662193926879,24164.52,4156.81708,85.515861,560.3302819327745,31567.58665461044,1.7264077796693501e-10,2.934893225437895e-10,1.4674466127189476e-10,7701.662193925325,95.17991185736504,5803.653162034453,1.260439095581213e-9,2.766183328756557e-9,0.032322199999999995,31866.182193926878,1.7264077796693501e-10,0.005667209475794514,3.5078687311984703e-9
2016-12-11T23:00:00.0,7188.162193932518,24678.02,4041.7407,95.491584,569.9999999997617,33214.42273665118,4.3251800705234225e-10,7.352806119889818e-10,3.676403059944909e-10,7188.1621939306,88.83389413968263,5416.7008621757695,1.18368174453884e-9,2.597730203526401e-9,0.04512381,31866.182193932516,4.3251800705234225e-10,0.006435279344307516,3.5078687377381337e-9
2016-12-12T00:00:00.0,8.46211935357034e-8,26052.04,3767.90737,102.38333,563.3487454191585,34589.382898833064,4.2828636597888757e-10,7.280868221641088e-10,3.640434110820544e-10,8.272795775348463e-8,1.0223818610646314e-9,6.234035738198972e-8,1.165148960054668e-9,2.557057806379028e-9,0.05517382,26052.04000008462,4.2828636597888757e-10,0.006435279344344205,3.507868752781955e-9
2016-12-12T01:00:00.0,6018.142192968531,25848.04,3840.42126,98.905584,460.971850700238,30821.47552890147,4.3250409183815887e-10,7.352569561248701e-10,3.6762847806243504e-10,6018.142192966613,74.37436608469427,4535.022322237455,1.1836203432725852e-9,2.597595451153459e-9,0.04971458,31866.182192968532,4.3250409183815887e-10,0.006435279344336486,3.507868747364286e-9
2016-12-12T02:00:00.0,6011.744029540993,25150.67,3832.15968,92.094167,436.44706806416684,31516.07659114505,4.3234539414129044e-10,7.349871700401937e-10,3.6749358502009685e-10,6011.744029539075,74.29529527949038,4530.200931676242,1.182921354009834e-9,2.596061436180121e-9,0.0497891,31162.414029540992,4.3234539414129044e-10,0.006435279344337081,3.5078687479244593e-9
2016-12-12T03:00:00.0,7324.162193864727,24542.02,3723.30553,94.204445,418.6546316235351,32214.11784282737,4.3238952191019586e-10,7.350621872473329e-10,3.6753109362366647e-10,7324.162193862809,90.51463106116942,5519.184820803013,1.1831156828591487e-9,2.5964879139251825e-9,0.04654947,31866.182193864726,4.3238952191019586e-10,0.006435279344337495,3.5078687557741585e-9
2016-12-12T04:00:00.0,7915.062193921822,23951.12,3518.65503,96.000861,414.97125296494374,34009.99713363648,4.323707640349441e-10,7.35030298859405e-10,3.675151494297025e-10,7915.062193919904,97.81718582218089,5964.46255013298,1.1830330719310749e-9,2.5963066144297827e-9,0.03977002,31866.18219392182,4.323707640349441e-10,0.0064352793443380974,3.507868770065702e-9
2016-12-12T05:00:00.0,8653.712193929292,23212.47,3456.1319,94.142194,416.7940130684472,36455.804653775514,4.3238111215733847e-10,7.350478906674754e-10,3.675239453337377e-10,8653.712193927375,106.9456882316486,6521.07855071028,1.1830786426430128e-9,2.5964066247706905e-9,0.036391620000000006,31866.182193929293,4.3238111215733847e-10,0.006435279344338498,3.5078687742764418e-9
2016-12-12T06:00:00.0,9060.592193933187,22805.59,3629.00692,94.961444,429.6039425786087,39520.751304491765,4.3237238389679754e-10,7.350330526245558e-10,3.675165263122779e-10,9060.59219393127,111.97405763578075,6827.686441206143,1.183040201606759e-9,2.5963222613500395e-9,0.03390734,31866.18219393319,4.3237238389679754e-10,0.006435279344339248,3.507868762370487e-9
2016-12-12T07:00:00.0,9540.20163393693,22325.98056,3940.062505,90.02444415,446.62299149392015,42719.43082570399,4.323754008282592e-10,7.350381814080406e-10,3.675190907040203e-10,9540.201633935012,117.90124362188153,7189.100220846434,1.1830534853678853e-9,2.596351414141872e-9,0.030411800380000003,31866.18219393693,4.323754008282592e-10,0.006435279344339879,3.5078687423192585e-9
2016-12-12T08:00:00.0,9952.777128765125,21858.68333,3844.986061,103.307945,474.50622624574487,45968.46854155654,4.6036290159243615e-10,7.826169327071414e-10,3.913084663535707e-10,9952.777128763031,122.99999999985056,7499.999999990887,1.3113703103526551e-9,2.8779579299316488e-9,0.029966470719999996,31811.460458765123,4.6036290159243615e-10,0.006435279344341878,3.5078687468204644e-9
2016-12-12T09:00:00.0,9952.777128766114,21452.49,3667.69674,97.807527,494.20471652501715,49623.482480553816,4.62970211797954e-10,7.870493600565218e-10,3.935246800282609e-10,9952.777128764003,122.99999999986257,7499.999999991619,1.3238630751902941e-9,2.9053747864422903e-9,0.02904291,31405.267128766114,4.62970211797954e-10,0.006435279344343645,3.5078687596473225e-9
2016-12-12T10:00:00.0,9952.777128766194,21306.75,3619.79627,98.600417,519.4036248048319,53455.785740551844,4.6320997627599143e-10,7.874569596691854e-10,3.937284798345927e-10,9952.777128764083,122.99999999986356,7499.99999999168,1.3250166991477825e-9,2.9079065512614284e-9,0.02904811,31259.527128766193,4.6320997627599143e-10,0.006435279344346926,3.5078687630437857e-9
2016-12-12T11:00:00.0,9952.777128765008,21273.62,3640.19905,103.21636,543.8096430844238,57335.98947054995,4.6007555714279016e-10,7.821284471427432e-10,3.910642235713716e-10,9952.777128762917,122.99999999984914,7499.9999999908005,1.3099993143311672e-9,2.8749491162954113e-9,0.03157637,31226.39712876501,4.6007555714279016e-10,0.006435279344353769,3.5078687616482327e-9
2016-12-12T12:00:00.0,9877.332193933935,21988.85,3647.87034,115.673778,563.5997183639978,61195.79042054712,4.3241486468364614e-10,7.351052699621984e-10,3.675526349810992e-10,9877.332193932018,122.0676243559325,7443.147826581249,1.1832271487167537e-9,2.5967325389912517e-9,0.03646172,31866.18219393393,4.3241486468364614e-10,0.006435279344382562,3.5078687611583036e-9
2016-12-12T13:00:00.0,7907.752193931781,23958.43,3607.652720000001,129.870444,569.9999999996415,64991.06790713448,1.2847797783900821e-5,2.1841256232631395e-5,1.0920628116315698e-5,7907.752172089388,97.72684594281658,5958.954020903449,1.1366385680532358e-9,2.4944883642479826e-9,0.04734294,31866.18219393178,1.2847797783900821e-5,0.006945784815039047,3.5078687640692448e-9
2016-12-12T14:00:00.0,6436.212193918351,25429.97,3655.25227,126.525472,537.8633586479014,67342.36920804394,2.406724877788621e-5,4.0914322922406556e-5,2.0457161461203278e-5,6436.212153002891,79.54102504019232,4850.062502450751,1.136666127516653e-9,2.49454884676437e-9,0.05207625,31866.182193918346,2.406724877788621e-5,0.006945784815044873,3.5078687608273453e-9
2016-12-12T15:00:00.0,5148.53219393638,26717.65,3657.54627,124.30475,490.8858779300703,68537.17944050068,1.9013203322820263e-5,3.2322445648794444e-5,1.6161222824397222e-5,5148.532161612798,63.627412498516364,3879.720274299778,1.1366577315729146e-9,2.4945304208684427e-9,0.04500156,31866.18219393638,1.9013203322820263e-5,0.006945784815047424,3.507868760773658e-9
2016-12-12T16:00:00.0,4140.432193940817,27725.75,3703.24766,117.54061000000002,430.2155023746246,68759.35344480645,3.076691001399553e-5,5.23037470237924e-5,2.61518735118962e-5,4140.4321416359335,51.16894981490412,3120.0579155429336,1.1366729959102357e-9,2.4945639202700164e-9,0.03989845,31866.18219394082,3.076691001399553e-5,0.0069457848150485495,3.5078687576373663e-9
2016-12-12T17:00:00.0,3237.882193941756,28628.3,3856.87034,102.19953,363.85081412621764,68176.16370035539,1.102446058685234e-5,1.874158299764898e-5,9.37079149882449e-6,3237.8821751990367,40.01491266171805,2439.933698885247,1.1366287638560287e-9,2.494466847772525e-9,0.035139130000000005,31866.182193941753,1.102446058685234e-5,0.006945784815048387,3.5078687468477018e-9
2016-12-12T18:00:00.0,2945.1321939416644,28921.05,4093.72218,98.020555,301.67315194354256,66759.22705924664,1.946763085125217e-5,3.309497244712869e-5,1.6547486223564343e-5,2945.132160845555,36.397002675431665,2219.32943142876,1.1366586489281955e-9,2.4945324341135836e-9,0.035288379999999994,31866.182193941662,1.946763085125217e-5,0.006945784815048284,3.5078687356586215e-9
2016-12-12T19:00:00.0,2923.3021939417,28942.88,4227.17358,99.619833,240.05656195127546,64884.8343106814,3.9856304020252494e-5,6.775571683442924e-5,3.387785841721462e-5,2923.302126184846,36.12721925432962,2202.8792228249763,1.1366784975753775e-9,2.4945759943277387e-9,0.0347469,31866.1821939417,3.9856304020252494e-5,0.006945784815048112,3.5078687264349886e-9
2016-12-12T20:00:00.0,2940.022193941664,28926.16,4289.68053,100.12808,176.5709278682781,62860.53995351237,3.0391371594312593e-5,5.1665331710331404e-5,2.5832665855165702e-5,2940.0221422751956,36.333851227748085,2215.478733399273,1.1366698961958559e-9,2.4945571175785802e-9,0.03496531,31866.182193941662,3.0391371594312593e-5,0.006945784815047358,3.5078687217722575e-9
2016-12-12T21:00:00.0,3130.492193941611,28735.69,3997.664279999999,99.076445,112.7836707135068,60786.33815691765,17.880020136310854,30.396034231728454,15.198017115864227,3100.0961597087453,38.31210351749364,2336.103873017905,1.1366829468930482e-9,2.4945857588839227e-9,0.03570353,31866.182193941608,17.880020136310854,0.0069457848150446255,3.5078687404921555e-9
2016-12-12T22:00:00.0,3481.7921939402972,28384.39,4485.7245299999995,88.359473,67.22429213167952,59124.77774994155,134.88325124521188,229.3015271168602,114.6507635584301,3252.4906668223,40.1954496562084,2450.9420522078294,1.1367067672504053e-9,2.4946380354878753e-9,0.04145917,31866.182193940294,134.88325124521188,0.006945784815036051,3.5078687066483717e-9
2016-12-12T23:00:00.0,3450.362193933249,28415.82,4480.01156,81.10072199999999,133.71797813113227,57089.995272155385,191.13958601425804,324.93729622423865,162.46864811211933,3125.4248977078732,38.625125173015846,2355.1905593302345,1.1369506942160805e-9,2.495173362191284e-9,0.051137230000000006,31866.18219393325,191.13958601425804,0.006945723626642353,3.507868707142503e-9
2016-12-13T00:00:00.0,1.0601096596004293e-7,28865.77,4317.39807,107.36114,253.71797513989497,54965.17427149162,3.068900875260749e-8,5.2171314879432724e-8,2.6085657439716362e-8,5.27272187386922e-8,6.516219363647398e-10,3.973304490028901e-8,1.1124323419179938e-9,2.4413649254224505e-9,0.06442604,28865.770000106015,3.068900875260749e-8,0.006945784815050938,3.5078687198618144e-9
2016-12-13T01:00:00.0,2.655757854635471e-7,28362.05,4079.23374,116.37072,146.36378095144846,50647.7762015373,7.636338949938806e-8,1.298177621489597e-7,6.490888107447985e-8,1.346312232184957e-7,1.663821086478297e-9,1.0145250527306688e-7,1.126800096091692e-9,2.4728966687698987e-9,0.05972251,28362.050000265575,7.636338949938806e-8,0.006945784815085813,3.5078687367185046e-9
2016-12-13T02:00:00.0,4596.9221830274955,27269.26,3824.43981,111.23506,30.000006802836005,46568.542461644734,210.3976188439201,357.67595203466414,178.83797601733207,4239.246230991695,52.39012987686079,3194.520114442731,1.1369328187951458e-9,2.4951341324565372e-9,0.05721034000000001,31866.182183027497,210.3976188439201,0.0069457360146637365,3.507868749381151e-9
2016-12-13T03:00:00.0,5671.572193886326,26194.61,3778.25459,109.60211,149.99999843304192,45938.62276609347,5.391712158787073e-5,9.165910669938025e-5,4.582955334969012e-5,5671.572102226082,70.09132823409875,4273.861477688948,1.1367471558527426e-9,2.494726673073657e-9,0.05305354,31866.182193886325,5.391712158787073e-5,0.006945757978927226,3.5078687527485965e-9
2016-12-13T04:00:00.0,6390.842193922516,25475.34,3592.1273,101.86703,110.49620825467564,46434.229653788425,6.317974005978921e-6,1.0740555810164165e-5,5.3702779050820824e-6,6390.842183180824,78.9803266325107,4815.873575153091,1.1366723998178008e-9,2.494562612074355e-9,0.04744495,31866.182193922516,6.317974005978921e-6,0.006945757978924703,3.507868765989012e-9
2016-12-13T05:00:00.0,7249.282193934122,24616.9,3698.67126,98.209695,87.61645601544302,47657.97592894752,6.676047361544372e-6,1.1349280514625433e-5,5.674640257312717e-6,7249.2821825837045,89.58923694572184,5462.758350348892,1.136678857380846e-9,2.4945767839635827e-9,0.0399653,31866.18219393412,6.676047361544372e-6,0.0069457579789214555,3.5078687584884756e-9
2016-12-13T06:00:00.0,8173.252193937164,23692.93,3786.43515,102.12897,79.00294939378367,49422.063019302404,7.263309774229916e-6,1.2347626616190856e-5,6.173813308095428e-6,8173.2521815884,101.0079905666586,6159.023815040158,1.1366880661027938e-9,2.4945969935978445e-9,0.03636083,31866.182193937162,7.263309774229916e-6,0.0069457579789179765,3.507868752174692e-9
2016-12-13T07:00:00.0,9057.789133937858,22808.39306,3753.858761,100.3775558,77.888921892235,51794.651684348566,9.30493128653296e-6,1.5818383187106032e-5,7.909191593553016e-6,9057.789118118339,111.93941621655378,6825.574159545961,1.1367110265333005e-9,2.494647382990169e-9,0.03632133102,31866.182193937857,9.30493128653296e-6,0.006945757978914171,3.5078687545568663e-9
2016-12-13T08:00:00.0,9641.18691393926,22224.995280000003,3727.162004,99.25569425,89.4577359759599,54866.36708290053,1.1443449945740316e-5,1.9453864907758537e-5,9.726932453879268e-6,9641.186894484259,119.14925579846748,7265.198524296797,1.1367084551750992e-9,2.4946417398391327e-9,0.034069610599999994,31866.18219393926,1.1443449945740316e-5,0.006945757978911232,3.507868756511924e-9
2016-12-13T09:00:00.0,10156.08287185155,21546.01,3682.02312,104.65978,109.35825300933611,58404.40360320332,119.59161357952402,203.30574308519084,101.65287154259542,9952.777128765072,122.9999999998758,7499.999999992426,1.2858113933354484e-9,2.8218658502731167e-9,0.032980310000000006,31702.092871851546,119.59161357952402,0.006908452638573733,3.50786875978392e-9
2016-12-13T10:00:00.0,10153.865693456237,21289.32,3675.20832,103.55119,229.3582530044243,62222.38048320207,118.2873909939194,201.08856468966297,100.54428234483149,9952.777128765285,122.99999999987841,7499.999999992586,1.28942206405186e-9,2.829789896088882e-9,0.03297047,31443.18569345624,118.2873909939194,0.006907650472566168,3.507868760334167e-9
2016-12-13T11:00:00.0,10154.22480879451,21195.72,3713.57634,103.73075,349.3582529996267,66047.172163201,118.49863531093457,201.44768002858876,100.72384001429438,9952.777128764643,122.99999999987047,7499.999999992101,1.2789241589828769e-9,2.806750996319354e-9,0.03459012,31349.944808794513,118.49863531093457,0.00690998072223879,3.507868757685045e-9
2016-12-13T12:00:00.0,9792.152193937856,22074.03,3637.62496,110.125083,469.3582529945149,69833.5958231994,108.25805961832941,184.03870135116,92.01935067558,9608.113492585559,118.7405228005408,7240.27578052078,1.1368071221425875e-9,2.4948582762204e-9,0.03830617,31866.182193937853,108.25805961832941,0.00694575797890268,3.507868763192109e-9
2016-12-13T13:00:00.0,7867.332193932096,23998.85,3643.68513,131.235889,569.9999892286148,73436.2466437262,1.5194393197907822e-5,2.5830468436443296e-5,1.2915234218221648e-5,7867.332168100491,97.2273209935177,5928.495182531567,1.1366664782117666e-9,2.494549616406458e-9,0.04586526,31866.18219393209,1.5194393197907822e-5,0.0069457747976898266,3.5078687629444644e-9
2016-12-13T14:00:00.0,6316.182193891477,25550.0,3599.2985700000004,120.223833,535.9983799121643,75721.05669626377,7.811928554385267e-6,1.3280278542454952e-5,6.640139271227476e-6,6316.182180610062,78.05765146382299,4759.612894135548,1.1366353854954393e-9,2.494481379746827e-9,0.05586019,31866.182193891476,7.811928554385267e-6,0.006945774797695001,3.5078687662768178e-9
2016-12-13T15:00:00.0,5309.212193934238,26556.97,3709.69209,116.964778,493.8391507909248,76881.3710204053,1.2844391158105341e-5,2.183546496877908e-5,1.091773248438954e-5,5309.212172097636,65.61315386837937,4000.802065145083,1.1366734866145516e-9,2.4945649971789308e-9,0.04610502,31866.182193934237,1.2844391158105341e-5,0.006945774797697342,3.5078687587243742e-9
2016-12-13T16:00:00.0,4412.082193941052,27454.1,3827.92125,108.04819,442.49448335183683,77172.48099555638,1.260090472802744e-5,2.1421538037646646e-5,1.0710769018823323e-5,4412.082172518377,54.52609861530659,3324.7621106894258,1.136672341854832e-9,2.4945624848677346e-9,0.03916265,31866.18219394105,1.260090472802744e-5,0.006945774797698305,3.507868750404069e-9
2016-12-13T17:00:00.0,3637.842193941533,28228.34,4161.39347,104.58189,388.97934845270623,76669.32185625182,9.85674384610392e-6,1.6756464538376665e-5,8.378232269188332e-6,3637.8421771839317,44.957762241049124,2741.3269659176294,1.136655553750318e-9,2.4945256413780404e-9,0.03599792,31866.18219394153,9.85674384610392e-6,0.006945774797699064,3.5078687331459777e-9
2016-12-13T18:00:00.0,3177.8621939414506,28688.32,4604.58791,91.021444,329.36217484677695,75249.25535217545,9.21399674875785e-6,1.5663794472888345e-5,7.831897236444172e-6,3177.8621782765194,39.27316394917774,2394.705118852301,1.1366501740787756e-9,2.494513835049764e-9,0.03601191,31866.182193941448,9.21399674875785e-6,0.0069457747976985566,3.5078686989520914e-9
2016-12-13T19:00:00.0,3093.5021939417666,28772.68,4855.66201,91.282111,277.6208484026422,73039.37256103374,1.4005987780717846e-5,2.3810179227220336e-5,1.1905089613610168e-5,3093.5021701304504,38.23061262227552,2331.13491599241,1.1366783639085829e-9,2.494575700980079e-9,0.03433679,31866.182193941764,1.4005987780717846e-5,0.006945774797698509,3.5078686782919387e-9
2016-12-13T20:00:00.0,3064.382193941684,28801.8,4912.8888799999995,94.216138,224.5763077048101,70514.84546703215,1.3329447617429525e-5,2.2660060949630193e-5,1.1330030474815097e-5,3064.382171280486,37.87073720135505,2309.1912927655517,1.1366756702337403e-9,2.494569789390643e-9,0.0346976,31866.18219394168,1.3329447617429525e-5,0.0069457747976983215,3.5078686735440544e-9
2016-12-13T21:00:00.0,3119.0621939416646,28747.12,4839.87955,92.538583,168.2378640109965,67911.1478798037,1.919280676350416e-5,3.262777149795707e-5,1.6313885748978535e-5,3119.0621613127564,38.54649218782253,2350.3958651111298,1.13668933683899e-9,2.4945997823793837e-9,0.03490414,31866.182193941662,1.919280676350416e-5,0.006945774797697303,3.5078686798750433e-9
2016-12-13T22:00:00.0,3148.162193940471,28718.02,4833.69443,90.662556,114.25273528750462,65421.66419492083,23.782342701304263,40.42998259221724,20.21499129610862,3107.732211347117,38.406472590503846,2341.8580847868197,1.1367108293225425e-9,2.494646950187733e-9,0.03992219,31866.18219394047,23.782342701304263,0.00694577479769465,3.507868680484007e-9
2016-12-13T23:00:00.0,3105.682193934286,28760.5,4686.22678,79.188,82.2185889489154,62929.82784971365,193.97068466092134,329.7501639235663,164.87508196178314,2775.932030009583,34.30596659338631,2091.827231304043,1.1369003829305354e-9,2.4950629480984404e-9,0.05387369,31866.182193934288,193.97068466092134,0.006945742804732566,3.5078686928670067e-9
2016-12-14T00:00:00.0,7.464867442938198e-8,28869.07,4570.68282,86.6225,202.21858324689217,60335.42830102368,2.154991518977142e-8,3.663485582261141e-8,1.8317427911305706e-8,3.691132300303827e-8,4.561634075224642e-10,2.7814841922101474e-8,1.1024956037323e-9,2.4195575730419613e-9,0.06774845,28869.070000074647,2.154991518977142e-8,0.006945774797694581,3.5078687023687047e-9
2016-12-14T01:00:00.0,9.234994061224195e-7,28118.93,4467.35182,85.609972,115.60302904046162,55764.74548105742,2.498056557979102e-7,4.2466961485644733e-7,2.1233480742822366e-7,4.976961043373641e-7,6.15070749012438e-9,3.750431396417305e-7,1.1336869286080883e-9,2.488010640846439e-9,0.05869597,28118.9300009235,2.498056557979102e-7,0.006945774797692654,3.5078687106534347e-9
2016-12-14T02:00:00.0,4779.152193742638,27087.03,4407.020820000001,95.291972,30.000003033746587,51297.393661438466,75.13167600085428,127.72384920145227,63.861924600726134,4651.428344540049,57.48402470746744,3505.1234577724044,1.1369681172358225e-9,2.4952115990778704e-9,0.05628992,31866.18219374264,75.13167600085428,0.006945714592802293,3.5078687153695818e-9
2016-12-14T03:00:00.0,6115.052193854514,25751.13,4265.527770000001,101.63989,56.06092605653289,50395.49629921688,4.218338836218e-6,7.1711760215706e-6,3.5855880107853e-6,6115.052186682202,75.57201464778275,4608.04967364529,1.1367542981520673e-9,2.4947423476979927e-9,0.05508497,31866.182193854514,4.218338836218e-6,0.0069457145927971356,3.507868726279816e-9
2016-12-14T04:00:00.0,6827.402193924735,25038.78,4320.46988,76.399194,30.000000004496464,50738.01820286817,5.413633351435483e-9,9.203176697440321e-9,4.6015883487201604e-9,6827.402193914391,84.3754922858219,5144.847090598896,1.1402390219091252e-9,2.502389987949623e-9,0.04592143,31866.182193924735,5.413633351435483e-9,0.006905019057588905,3.5078687221128375e-9
2016-12-14T05:00:00.0,7672.002193933904,24194.18,4153.65041,77.62741700000001,37.98320331397754,51562.395413473074,5.4145100067613265e-9,9.204667011494255e-9,4.602333505747128e-9,7672.0021939235585,94.81336290795979,5781.3026163390105,1.1402619663747743e-9,2.502440342305171e-9,0.03934474,31866.182193933902,5.4145100067613265e-9,0.006905019057566124,3.5078687347390746e-9
2016-12-14T06:00:00.0,8388.962193936124,23477.22,4046.35874,81.257473,55.176054245597214,53190.04761981809,5.414566606597699e-9,9.204763231216088e-9,4.602381615608044e-9,8388.96219392578,103.67381249497129,6321.5739326202,1.1402634648109332e-9,2.502443630801328e-9,0.03746303,31866.18219393612,5.414566606597699e-9,0.006905019057559172,3.5078687406781983e-9
2016-12-14T07:00:00.0,8961.318863939425,22904.86333,4167.361089999999,76.4466396,77.59929876422845,55465.2628124443,5.413738406009029e-9,9.203355290215349e-9,4.6016776451076744e-9,8961.31886392908,110.74720211271611,6752.87817760464,1.1402418680446183e-9,2.502396234132068e-9,0.03207056046,31866.182193939425,5.413738406009029e-9,0.006905019057555198,3.5078687338110772e-9
2016-12-14T08:00:00.0,9633.717753939962,22232.46444,4174.534713,76.59147252,111.9067663006038,58050.77990005494,5.415453718686408e-9,9.206271321766893e-9,4.603135660883446e-9,9633.717753929615,119.05694947267172,7259.5700897970555,1.1402818967393344e-9,2.50248408185782e-9,0.03110783958,31866.18219393996,5.415453718686408e-9,0.006905019057553084,3.5078687333392137e-9
2016-12-14T09:00:00.0,10006.13206122828,21536.4,4177.35873,78.830722,154.37914827693626,61135.815276858004,31.38525438885981,53.35493246106167,26.677466230530836,9952.777128765918,122.99999999988623,7499.999999993062,1.3014837794768317e-9,2.856260763457033e-9,0.02955344,31542.532061228285,31.38525438885981,0.006905019057550591,3.5078687332103853e-9
2016-12-14T10:00:00.0,10102.426985420529,21341.74,4193.36801,77.83183299999999,225.23279752641113,64458.45654685744,88.02932744303595,149.64985665316112,74.82492832658056,9952.777128766063,122.99999999988802,7499.9999999931715,1.30445864939779e-9,2.8627894688974014e-9,0.02950087,31444.166985420532,88.02932744303595,0.006904384958216799,3.5078687321166606e-9
2016-12-14T11:00:00.0,9952.777129076403,21250.76,4213.87265,76.653472,345.2327972378377,67765.08853685699,1.820419113818823e-7,3.094712493491999e-7,1.5473562467459994e-7,9952.777128765636,122.99999999988276,7499.9999999928505,1.2960211360122623e-9,2.8442723434408602e-9,0.03125717,31203.5371290764,1.820419113818823e-7,0.0069050190575517326,3.5078687307045574e-9
2016-12-14T12:00:00.0,9891.56219393884,21974.62,4377.82175,77.080056,391.58623041151355,71051.21588685618,5.420798466845143e-9,9.215357393636743e-9,4.607678696818371e-9,9891.562193928485,122.24348381474678,7453.870964313827,1.1404258966045997e-9,2.502800106668568e-9,0.03534031,31866.18219393884,5.420798466845143e-9,0.006905019057552312,3.507868718326918e-9
2016-12-14T13:00:00.0,7846.152193929299,24020.03,4609.78932,83.7768885,436.75656324992536,74127.26510117602,5.4120441760734955e-9,9.200475099324942e-9,4.600237549662471e-9,7846.152193918958,96.965571253659,5912.534832540182,1.1401976493524848e-9,2.5022991909592345e-9,0.04615467,31866.182193929297,5.4120441760734955e-9,0.006905019057554422,3.5078687001110442e-9
2016-12-14T14:00:00.0,6401.71219382789,25464.47,4855.34255,91.6496665,449.95215102724205,75430.01061372222,5.412703773397376e-9,9.201596414775539e-9,4.6007982073877696e-9,6401.712193817548,79.1146621341519,4824.064764277555,1.140214863693094e-9,2.502336969874674e-9,0.05613432,31866.182193827888,5.412703773397376e-9,0.006905019057556361,3.507868679938293e-9
2016-12-14T15:00:00.0,5363.2221939341725,26502.96,5058.07866,102.069444,437.42405168505235,75398.73282800576,5.414384937811519e-9,9.204454394279583e-9,4.6022271971397915e-9,5363.222193923828,66.28062914675317,4041.501777241047,1.1402587309971996e-9,2.5024332418847376e-9,0.04526165,31866.18219393417,5.414384937811519e-9,0.006905019057558173,3.5078686626262894e-9
2016-12-14T16:00:00.0,4233.752193941571,27632.43,5454.52542,98.411278,401.6421418554653,74382.15594525282,5.4122104276618105e-9,9.200757727025077e-9,4.600378863512539e-9,4233.75219393123,52.322232590536224,3190.380036008306,1.140201977149127e-9,2.502308688823085e-9,0.03588502,31866.182193941568,5.4122104276618105e-9,0.0069050190575590765,3.5078686267170423e-9
2016-12-14T17:00:00.0,3656.2121939420103,28209.97,5683.42815,87.728278,355.5600014696595,72118.01056126713,5.413117371412431e-9,9.202299531401132e-9,4.601149765700566e-9,3656.212193931668,45.184785516134724,2755.1698485448,1.1402256513924593e-9,2.5023606447624527e-9,0.03271109,31866.18219394201,5.413117371412431e-9,0.0069050190575590045,3.507868604960657e-9
2016-12-14T18:00:00.0,3362.402193941984,28503.78,5540.38422,74.662583,313.02341400945295,69189.75225981793,5.413569143096779e-9,9.203067543264524e-9,4.601533771632262e-9,3362.402193931641,41.55377584592714,2533.766819873606,1.1402374426202147e-9,2.5023865220124976e-9,0.032503189999999994,31866.182193941982,5.413569143096779e-9,0.006905019057558378,3.5078686189292758e-9
2016-12-14T19:00:00.0,3218.752193942475,28647.43,6580.22908,62.27375,279.92151187903914,66183.13485969756,5.413511306968533e-9,9.202969221846505e-9,4.6014846109232524e-9,3218.752193932132,39.77849747172787,2425.5181385199917,1.1402359347197915e-9,2.5023832127458883e-9,0.03004629,31866.182193942474,5.413511306968533e-9,0.00690501905755747,3.507868511763091e-9
2016-12-14T20:00:00.0,3240.652193942046,28625.53,7781.333259999999,62.045334,257.4331643744261,62028.42391822355,5.4131655289865925e-9,9.202381399277207e-9,4.601190699638604e-9,3240.6521939317036,40.04914554965573,2442.0210701009587,1.1402269114221789e-9,2.5023634100473575e-9,0.03219308,31866.182193942044,5.4131655289865925e-9,0.006905019057557226,3.5078683338151336e-9
2016-12-14T21:00:00.0,3533.812193941665,28332.37,7528.574009999999,59.77844399999999,235.44388094774055,56689.11172833052,5.41388205531302e-9,9.203599494032134e-9,4.601799747016067e-9,3533.8121939313214,43.67212228603832,2662.9342857340434,1.1402456117821806e-9,2.502404450208885e-9,0.034003120000000005,31866.182193941662,5.41388205531302e-9,0.006905019057556609,3.5078683823026545e-9
2016-12-14T22:00:00.0,3884.602193940228,27981.58,7173.5277,59.384306,219.3444642574382,51823.472004070565,5.415334616689874e-9,9.206068848372786e-9,4.603034424186393e-9,3884.6021939298817,48.00731129324288,2927.275078856273,1.1402835068787192e-9,2.5024876154999764e-9,0.04003929,31866.18219394023,5.415334616689874e-9,0.006905019057556019,3.5078684436958143e-9
2016-12-14T23:00:00.0,3865.9721939330607,28000.21,6675.94202,63.02805600000001,207.97437457434165,47577.21938293284,5.4271177041702996e-9,9.226100097089509e-9,4.613050048544754e-9,3865.9721939226943,47.777075051515034,2913.2362836289653,1.1405902395109383e-9,2.503160776699597e-9,0.05338478,31866.182193933062,5.4271177041702996e-9,0.006905019057555778,3.5078685012375087e-9
2016-12-15T00:00:00.0,6.221894723231701e-8,28317.9,6220.17354,69.030361,192.73029864952738,43814.513646567815,4.6069748845767276e-9,7.831857303780437e-9,3.915928651890218e-9,5.327106150487885e-8,6.58342940902012e-10,4.014286225012268e-8,1.1160284236577192e-9,2.4492569539957846e-9,0.06276707,28317.90000006222,4.6069748845767276e-9,0.0069050190575576185,3.507868550917857e-9
2016-12-15T01:00:00.0,9.439612092407558e-8,27756.07,5662.98142,75.970389,123.70684267315922,37594.34010661392,4.870960258607766e-9,8.280632439633203e-9,4.140316219816601e-9,8.499077409408414e-8,1.0503465593887859e-9,6.404552191395035e-8,1.1247143903582263e-9,2.4683193397669894e-9,0.05982922,27756.070000094394,4.870960258607766e-9,0.0069050190575569185,3.507868607374072e-9
2016-12-15T02:00:00.0,5132.9121931885675,26733.27,5240.37957,81.184639,47.74335869740746,31931.358686683947,5.426881512587662e-9,9.225698571399025e-9,4.612849285699513e-9,5132.912193178201,63.434375309740105,3867.9497140085427,1.1405841398075974e-9,2.5031473901760027e-9,0.05556162,31866.18219318857,5.426881512587662e-9,0.0069050190575443504,3.5078686470221624e-9
2016-12-15T03:00:00.0,6489.792193847865,25376.39,5078.47684,78.495639,30.000000030817947,30558.928830698493,4.727619029644178e-9,8.036952350395103e-9,4.018476175197551e-9,6489.792193838687,80.20318645881278,4890.438198708096,1.1408338725629153e-9,2.5036954583744792e-9,0.05350995,31866.182193847864,4.727619029644178e-9,0.006899081301362287,3.507868661471082e-9
2016-12-15T04:00:00.0,7150.142193924706,24716.04,5026.668970000001,70.05375,31.71444657495057,30370.890189412603,4.725660034512309e-9,8.033622058670925e-9,4.016811029335462e-9,7150.142193915532,88.36402930282891,5388.050567245665,1.1407670699442101e-9,2.503548852091933e-9,0.044908140000000006,31866.18219392471,4.725660034512309e-9,0.0068990813012551845,3.507868665976179e-9
2016-12-15T05:00:00.0,7870.042193934533,23996.14,5197.6041700000005,63.896861,50.03162496309755,30732.271786664285,4.725370387466989e-9,8.033129658693882e-9,4.016564829346941e-9,7870.042193925359,97.26081246751997,5930.537345580486,1.1407571692914204e-9,2.5035271239332404e-9,0.03789769,31866.182193934532,4.725370387466989e-9,0.006899081301245707,3.507868650716285e-9
2016-12-15T06:00:00.0,8761.552193937241,23104.63,5229.0208,59.160222,83.40247551593535,31465.204962250773,4.726277886757614e-9,8.034672407487944e-9,4.017336203743972e-9,8761.552193928066,108.27841374418276,6602.342301474558,1.1407882862259353e-9,2.503595413742561e-9,0.03499166,31866.182193937246,4.726277886757614e-9,0.006899081301241847,3.5078686478279356e-9
2016-12-15T07:00:00.0,9472.521083940144,22393.66111,5509.224447,56.49563907,132.5275663454367,32838.52646373134,4.7264071316764815e-9,8.034892123850018e-9,4.017446061925009e-9,9472.52108393097,117.06482303868279,7138.09896577334,1.140792721375852e-9,2.5036051472059257e-9,0.029481689449999997,31866.18219394015,4.7264071316764815e-9,0.006899081301239768,3.5078686217633024e-9
2016-12-15T08:00:00.0,9952.777128834621,21832.26694,5485.52538,59.76980577,193.10364939943813,34467.400982510684,3.959897903411099e-8,6.731826435798868e-8,3.365913217899434e-8,9952.777128765998,122.99999999988724,7499.999999993123,1.3038131562229644e-9,2.8613728574440685e-9,0.0284958992,31785.04406883462,3.959897903411099e-8,0.00689908130123915,3.507868623980206e-9
2016-12-15T09:00:00.0,9952.77712890612,21257.21,5434.22675,60.745277,256.3407427442858,36481.875602510176,8.129891232761354e-8,1.3820815095694302e-7,6.910407547847151e-8,9952.777128766595,122.99999999989458,7499.999999993572,1.3168851881134368e-9,2.890060984316018e-9,0.027384,31209.98712890612,8.129891232761354e-8,0.006899081301239033,3.507868628793504e-9
2016-12-15T10:00:00.0,10040.068058076802,20908.87,5303.34485,60.163861,318.6023648945855,38547.648852510145,51.3476054755179,87.29092930838043,43.645464654190214,9952.777128767091,122.99999999990074,7499.999999993946,1.3295849924877388e-9,2.9179322136850696e-9,0.02572714,30948.938058076797,51.3476054755179,0.006899081301228529,3.50786864093093e-9
2016-12-15T11:00:00.0,9952.777128882695,21034.89,5292.1898,61.846917000000005,425.0908676299777,40744.30400251052,6.758488076437874e-8,1.1489429729944384e-7,5.744714864972192e-8,9952.777128766485,122.99999999989326,7499.999999993491,1.3143439838508016e-9,2.884484009680028e-9,0.02868974,30987.667128882695,6.758488076437874e-8,0.006899081301240045,3.507868641939078e-9
2016-12-15T12:00:00.0,9952.777128809532,21822.69,4807.807879999999,63.9970834,486.2508497686193,42952.1142025104,2.5300222796883107e-8,4.301037875470128e-8,2.150518937735064e-8,9952.777128765232,122.99999999987776,7499.999999992546,1.289696101828815e-9,2.8303913045446496e-9,0.032873730000000004,31775.467128809534,2.5300222796883107e-8,0.006899081301242051,3.5078686845635427e-9
2016-12-15T13:00:00.0,8067.152193936268,23799.03,5612.1712,74.9643334,545.2606654713035,45644.30632250928,4.724540309950398e-9,8.031718526915676e-9,4.015859263457838e-9,8067.152193927096,99.69676875253703,6079.071265398598,1.1407286936646361e-9,2.5034646307875087e-9,0.03984339,31866.18219393627,4.724540309950398e-9,0.006899081301250833,3.507868611824476e-9
2016-12-15T14:00:00.0,6675.422193928857,25190.76,5555.62261,84.262361,569.9999999091576,46111.20638791389,4.937603745958586e-9,8.393926368129597e-9,4.196963184064798e-9,6675.422193919323,82.49726877518513,5030.321266779581,1.1405575959454718e-9,2.5030891365172973e-9,0.04621575,31866.182193928857,4.937603745958586e-9,0.00690109572252712,3.5078686172804666e-9
2016-12-15T15:00:00.0,5710.752193936778,26155.43,5645.64348,89.77002759999999,568.2418087842623,45585.90504469948,4.9391625829217405e-9,8.396576390966959e-9,4.1982881954834795e-9,5710.752193927241,70.57552990132082,4303.385969592732,1.1406062061605793e-9,2.5031958174089876e-9,0.0395,31866.18219393678,4.9391625829217405e-9,0.0069010957226314385,3.507868608619932e-9
2016-12-15T16:00:00.0,4622.732193941038,27243.45,5875.96984,105.13788999999998,549.0542121855042,44243.64753429823,4.9379681950400976e-9,8.394545931568166e-9,4.197272965784083e-9,4622.7321939315025,57.12938735558236,3483.499228998924,1.1405687015942185e-9,2.5031135091827643e-9,0.033022460000000003,31866.18219394104,4.9379681950400976e-9,0.006901095722641072,3.507868585884919e-9
2016-12-15T17:00:00.0,3835.942193941456,28030.24,5874.50914,76.66886099999999,501.05261064100813,41851.176923303174,4.9374742174460345e-9,8.393706169658259e-9,4.196853084829129e-9,3835.942193931922,47.40595350914814,2890.6069212895204,1.1405531927067532e-9,2.503079473086848e-9,0.034529470000000013,31866.18219394146,4.9374742174460345e-9,0.00690109572264203,3.507868586036551e-9
2016-12-15T18:00:00.0,3525.9521939417946,28340.23,6045.29391,47.637333,471.7966042500651,38867.274704598705,4.938314123659669e-9,8.395134010221438e-9,4.197567005110719e-9,3525.952193932259,43.57498557862732,2657.0113157699584,1.1405795499845318e-9,2.5031373172640387e-9,0.0338296,31866.182193941797,4.938314123659669e-9,0.006901095722641337,3.507868568653847e-9
2016-12-15T19:00:00.0,3394.36219394196,28471.82,6035.98142,92.378667,467.7411579286046,35478.992110374675,4.938847026429994e-9,8.39603994493099e-9,4.198019972465495e-9,3394.3621939324235,41.94874902268309,2557.8505501636027,1.1405962618573094e-9,2.5031739934541312e-9,0.03300458,31866.18219394196,4.938847026429994e-9,0.006901095722646022,3.5078685695862185e-9
2016-12-15T20:00:00.0,3251.982193941092,28614.2,5710.8101,83.564639,417.31814105120606,32000.861240544287,4.937995997936027e-9,8.394593196491245e-9,4.1972965982456224e-9,3251.982193931557,40.189165765315224,2450.558888128977,1.1405695567121248e-9,2.5031153858405933e-9,0.03447003,31866.18219394109,4.937995997936027e-9,0.006901095722646251,3.5078686022022478e-9
2016-12-15T21:00:00.0,3401.2421939398673,28464.94,6447.44437,90.12275,373.94956891636696,28740.610028679275,4.938582640293748e-9,8.395590488499372e-9,4.197795244249686e-9,3401.2421939303313,42.0337745375513,2563.035032777518,1.1405879634718149e-9,2.503155781661359e-9,0.035390250000000005,31866.18219393987,4.938582640293748e-9,0.006901095722647001,3.5078685259047294e-9
2016-12-15T22:00:00.0,3633.6521939350946,28232.53,6438.506920000001,94.116834,325.8674945537806,24856.2006914628,4.939226925528308e-9,8.396685773398124e-9,4.198342886699062e-9,3633.652193925557,44.9059809207089,2738.169568335908,1.140608175957511e-9,2.503200140362356e-9,0.04233801,31866.182193935096,4.939226925528308e-9,0.006901095722647264,3.507868526796774e-9
2016-12-15T23:00:00.0,3720.362193907662,28145.82,6303.31939,97.579195,276.66354257434864,21155.863339804713,4.949558655289294e-9,8.4142497139918e-9,4.2071248569959e-9,3720.362193898107,45.977574291948805,2803.5106275578537,1.1409316911343808e-9,2.5039101328498898e-9,0.05215851,31866.182193907665,4.949558655289294e-9,0.006901095722647322,3.5078685412686232e-9
2016-12-16T00:00:00.0,6.441222128944228e-8,27699.27,6148.53468,97.025306,225.06882296621745,17656.054577368577,4.284128211501896e-9,7.283017959553223e-9,3.6415089797766114e-9,5.601180546680914e-8,6.92214040692118e-10,4.220817321293402e-8,1.1173978630799144e-9,2.4522623514899586e-9,0.06268724,27699.27000006441,4.284128211501896e-9,0.006901095722652415,3.5078685575007656e-9
2016-12-16T01:00:00.0,1402.8447975976085,27090.04,5608.57867,69.73347199999999,128.0504180662898,11507.519897416745,4.930389631793297e-9,8.381662374048605e-9,4.190831187024302e-9,1402.8447975880865,17.33686064409745,1057.1256490303322,1.1403305312290399e-9,2.5025908160229992e-9,0.05706827,28492.88479759761,4.930389631793297e-9,0.006901095722644749,3.5078686114099393e-9
2016-12-16T02:00:00.0,5803.912193889771,26062.27,5897.9513,82.99336,75.66070781031041,6956.066876453091,4.94836670401854e-9,8.412223396831519e-9,4.2061116984157595e-9,5803.912193880218,71.72683469253202,4373.587481251952,1.1408944470529682e-9,2.5038283962888297e-9,0.05245362,31866.18219388977,4.94836670401854e-9,0.0069010957226401754,3.5078685819057303e-9
2016-12-16T03:00:00.0,6819.332193921958,25046.85,5984.97679,78.310528,64.40108360277432,5431.703057711059,4.939704265352607e-9,8.397497251099432e-9,4.198748625549716e-9,6819.33219391242,84.27576032283314,5138.765873343484,1.1406231821997754e-9,2.503233073343667e-9,0.04756749,31866.18219392196,4.939704265352607e-9,0.006901095722634646,3.507868570663373e-9
2016-12-16T04:00:00.0,7519.19219393221,24346.99,5751.64348,80.08969499999999,70.37321702552771,4585.49214106055,4.938484557108727e-9,8.395423747084836e-9,4.197711873542418e-9,7519.192193922674,92.92488195868106,5666.151338943966,1.1405849032369824e-9,2.5031490656124795e-9,0.041749270000000005,31866.182193932214,4.938484557108727e-9,0.006901095722630353,3.5078685679216134e-9
2016-12-16T05:00:00.0,8336.622193788593,23529.56,4560.3008899999995,85.386167,83.21530508412974,4500.000000010531,1.2375479242430993e-8,2.1038314712132687e-8,1.0519157356066344e-8,8336.622193766569,103.0269759451032,6282.132679579463,9.866194478625904e-10,2.16525358351093e-9,0.03666269,31866.182193788594,1.2375479242430993e-8,0.006901095722627304,2.631282165966123e-9
2016-12-16T06:00:00.0,8933.752193891369,22932.43,4063.93054,87.017861,100.86301513548267,6221.831789594781,1.237005714102221e-8,2.1029097139737755e-8,1.0514548569868878e-8,8933.752193869354,110.40652328775344,6732.105078521551,9.865991718557263e-10,2.1652090854051843e-9,0.0346021,31866.182193891367,1.237005714102221e-8,0.006901095722624992,2.6312821747800038e-9
2016-12-16T07:00:00.0,9617.360253923549,22248.82194,3913.863383,89.22836141,124.25857852946369,8890.006328121155,1.2377866709423072e-8,2.1042373406019222e-8,1.0521186703009611e-8,9617.360253901521,118.85479760315596,7247.243756289997,9.866279025063946e-10,2.1652721382311255e-9,0.030538009639999995,31866.18219392355,1.2377866709423072e-8,0.0069010957226233295,2.6312821762259353e-9
2016-12-16T08:00:00.0,9955.634803677642,21767.64389,3858.460642,88.08563933,153.89191582884416,12223.386701415908,1.6809852485471763,2.8576749225301996,1.4288374612650998,9952.777128754076,122.9999999997399,7499.999999984139,1.0351516035751792e-9,2.27176316458583e-9,0.02845542908,31723.27869367764,1.6809852485471763,0.00690109572262205,2.6312821766410543e-9
2016-12-16T09:00:00.0,10141.408279521775,21260.52,3877.49997,97.322472,190.24201505558887,15864.92605940496,110.95950044845969,188.63115076238148,94.31557538119074,9952.777128758345,122.99999999979265,7499.999999987356,1.0485766266205354e-9,2.301225972480655e-9,0.02580207,31401.928279521777,110.95950044845969,0.006896578462564013,2.6312821761919084e-9
2016-12-16T10:00:00.0,10139.903836135461,21128.89,3799.2245,96.57025,310.2420150150143,19487.426089397297,110.07453375049764,187.12670737584597,93.56335368792298,9952.777128758566,122.99999999979538,7499.999999987523,1.0494773694737763e-9,2.303202759675583e-9,0.02578132,31268.793836135457,110.07453375049764,0.006896274359121671,2.6312821774795044e-9
2016-12-16T11:00:00.0,10134.73944179445,21051.99,3764.47685,93.988056,430.24201497704985,23188.20158938968,107.03665472791889,181.9623130374621,90.98115651873105,9952.777128755948,122.99999999976302,7499.999999985549,1.040240198875331e-9,2.2829306914702433e-9,0.02831225,31186.729441794454,107.03665472791889,0.006899375216604939,2.6312821780847624e-9
2016-12-16T12:00:00.0,9952.777128785432,21708.99,3713.8171,103.248916,550.2420148707312,26923.72473938013,2.7955260124469124e-8,4.752394221159751e-8,2.3761971105798755e-8,9952.777128736894,122.99999999952755,7499.999999971191,1.0130803252677878e-9,2.223325122389035e-9,0.03532544,31661.76712878543,2.7955260124469124e-8,0.0069010957226320075,2.631282179033095e-9
2016-12-16T13:00:00.0,5140.664881588549,23580.84,3753.13655,132.550584,569.999999989743,30709.907639356185,38.312001206878854,65.13040205169405,32.565201025847024,5075.53447953587,62.72528088446633,3824.7122490528245,9.85446457650403e-10,2.1626793171452468e-9,0.04254034,28721.50488158855,38.312001206878854,0.006918935662424748,2.631282178230505e-9
2016-12-16T14:00:00.0,13.156699002990853,24858.44,3611.87498,126.585278,532.7468168357184,30781.483338413807,7.7392346834386885,13.15669896184577,6.578349480922885,4.018450455936626e-8,4.966145626341721e-10,3.028137577037635e-8,9.605782982497895e-10,2.1081031871346825e-9,0.04822852,24871.59669900299,7.7392346834386885,0.006928537635428979,2.6312821810733262e-9
2016-12-16T15:00:00.0,5935.41219389103,25930.77,3696.71987,122.524778,412.746816854771,27169.608358448815,204.06245912729875,346.90618051640786,173.45309025820393,5588.506013373636,69.06476762727964,4211.266318736562,9.858443243596598e-10,2.1635524829031727e-9,0.03838816,31866.182193891033,204.06245912729875,0.006918796882487807,2.6312821792268473e-9
2016-12-16T16:00:00.0,5206.492193931374,26659.69,3755.155079999999,116.91381,532.7468155371425,27684.154807190112,70.09624932442402,119.16362385152082,59.58181192576041,5087.328570078867,62.87103649800204,3833.5997864635387,9.854315691889502e-10,2.1626466426479177e-9,0.03523996,31866.18219393137,70.09624932442402,0.0069189356624332595,2.631282177968977e-9
2016-12-16T17:00:00.0,4613.54219393217,27252.64,3891.94906,119.09836,538.2927728965676,27762.599513658468,2.255683432172401e-5,3.8346618346930816e-5,1.9173309173465408e-5,4613.542155584567,57.015813555822994,3476.57399730628,9.854053530063056e-10,2.1625891081207603e-9,0.033424100000000005,31866.18219393217,2.255683432172401e-5,0.00691893566244117,2.6312821754020105e-9
2016-12-16T18:00:00.0,4567.462193932179,27298.72,4144.75225,113.52239,476.21716456136113,27347.224450969505,4.0361360770293944e-5,6.86143133094997e-5,3.430715665474985e-5,4567.462125316881,56.44633996572936,3441.8499979103262,9.854217872805184e-10,2.162625175087825e-9,0.033,31866.18219393218,4.0361360770293944e-5,0.006918935662442371,2.6312821717220626e-9
2016-12-16T19:00:00.0,4738.70219393635,27127.48,4046.08794,107.75408,419.14806776991264,26644.322198884605,24.13329716861255,41.02660518664133,20.513302593320667,4697.675588748723,58.0555647875945,3539.973462658201,9.854440188226397e-10,2.162673964848e-9,0.02791318,31866.18219393635,24.13329716861255,0.006918935662441961,2.6312821731819967e-9
2016-12-16T20:00:00.0,4670.072193936138,27196.11,4415.5069,106.3995,389.9697740864884,26138.2077215476,1.5951871374231374,2.7118181336193334,1.3559090668096667,4667.360375801534,57.680918480914556,3517.1291756655214,9.854309645522747e-10,2.1626453157009058e-9,0.02793724,31866.18219393614,1.5951871374231374,0.006918935662443146,2.6312821657235077e-9
2016-12-16T21:00:00.0,4761.802193934845,27104.38,4563.05319,91.507139,342.6140205698676,25239.829997217923,50.090646309045916,85.15409872537805,42.577049362689024,4676.648095208481,57.795699458351656,3524.1280157531496,9.854312447679643e-10,2.162645930667525e-9,0.02984051,31866.18219393485,50.090646309045916,0.0069189356624413485,2.6312821623165095e-9
2016-12-16T22:00:00.0,5002.542193929163,26863.64,4457.26153,101.17233,351.486549326562,24200.904822975794,166.2933406484535,282.69867910237093,141.34933955118547,4719.843514825806,58.329523992367406,3556.6782922175244,9.854473640679729e-10,2.1626813063862812e-9,0.03573701,31866.182193929162,166.2933406484535,0.006918935662433988,2.6312821646048617e-9
2016-12-16T23:00:00.0,4900.232193882748,26965.95,4013.48142,110.90514,450.00000180576734,23300.321585198097,205.4780215991138,349.3126367184934,174.6563183592467,4550.919557163269,56.241900957745194,3429.3842047405606,9.857290789510429e-10,2.1632995631634177e-9,0.04692452,31866.18219388275,205.4780215991138,0.006918836682587416,2.6312821732617766e-9
2016-12-17T00:00:00.0,3.61652539098679e-8,27089.05,3740.02082,111.97169,569.9999999594532,22716.224369943408,1.1424492437192466e-8,1.942163714322719e-8,9.710818571613595e-9,1.5816506815587236e-8,1.9546608078791087e-10,1.1918663462677491e-8,9.271099510534725e-10,2.0346529233495864e-9,0.05793253,27089.050000036168,1.1424492437192466e-8,0.0069234486646325925,2.6312821776264977e-9
2016-12-17T01:00:00.0,4.355896746136178e-8,26197.82,3692.45366,116.56211,458.03523341802435,18976.203549959995,1.41166308387961e-8,2.399827242595337e-8,1.1999136212976685e-8,1.8625046839237052e-8,2.3017502869654767e-10,1.4035062725399247e-8,9.356481961713571e-10,2.0533911165591823e-9,0.05350028,26197.82000004356,1.41166308387961e-8,0.006923448664664225,2.6312821784405758e-9
