Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-17T02:00:00.0,6.119312645254724e-8,25253.97,3626.96292,110.00914,341.4800468789177,15283.749889978677,2.0828725683377353e-8,3.54088336617415e-8,1.770441683087075e-8,2.4836739459991514e-8,3.0694136059237985e-10,1.8715936621486576e-8,9.47553330814214e-10,2.079518348800013e-9,0.04959053,25253.970000061192,2.0828725683377353e-8,0.0069234486646295055,2.63128217953528e-9
2016-12-17T03:00:00.0,9.253716156467399e-8,24201.88,3338.09486,107.99836,231.47783034559592,11656.786970002133,3.3860035085182525e-8,5.756205964481029e-8,2.8781029822405144e-8,3.4017690550532255e-8,4.2040285676832083e-10,2.5634320534653707e-8,9.574113693314377e-10,2.10115298540894e-9,0.046386920000000005,24201.88000009254,3.3860035085182525e-8,0.006923448664626036,2.631282184721378e-9
2016-12-17T04:00:00.0,36.69836558959223,23475.81,3818.69211,111.8425,123.48639382346164,8318.692110032509,21.587273825224802,36.69836550288216,18.34918275144108,8.573646280895284e-8,1.059562048768496e-9,6.460744199807901e-8,9.7360602115029e-10,2.1366940726644647e-9,0.04186681,23512.508365589594,21.587273825224802,0.006923448664616156,2.63128217465187e-9
2016-12-17T05:00:00.0,5386.374464771381,22703.06,3986.83097,113.24217,30.000000024626924,4500.000000101859,56.295560122159365,95.70245220767092,47.85122610383546,5290.672012562738,65.38402790752576,3986.8309699710826,9.724337356518416e-10,2.1341213528767978e-9,0.03710568,28089.43446477138,56.295560122159365,0.006916018466195037,2.5650228487985383e-9
2016-12-17T06:00:00.0,5021.868591161952,22500.41,3704.011520000001,114.00692,30.00000005445435,4500.000000077641,62.65202160964183,106.5084367363911,53.25421836819555,4915.360154424607,60.74578895635662,3704.0115217290618,9.547208760624687e-10,2.0952483783138056e-9,0.034748699999999993,27522.278591161954,62.65202160964183,0.0069126578792664305,2.482995775004665e-9
2016-12-17T07:00:00.0,9850.625803664401,22015.55639,3294.499977,120.6909162,30.000000036885584,4500.00000181128,4.868404817756216e-8,8.276288190185568e-8,4.138144095092784e-8,9850.625803580684,121.73757717706853,7423.022998601739,9.549289054668865e-10,2.0957049235545946e-9,0.03421912003,31866.182193664405,4.868404817756216e-8,0.0069076969479429295,2.4795968044040256e-9
2016-12-17T08:00:00.0,10208.900652373479,21622.35,3297.384228,131.0686671,31.053568752283503,8628.523023417594,150.66089626456056,256.12352364975294,128.06176182487647,9952.777128722753,122.99999999935278,7499.999999960535,9.725196601874693e-10,2.1343099244776133e-9,0.03024607086,31831.250652373474,150.66089626456056,0.006905202422012109,2.479596803774581e-9
2016-12-17T09:00:00.0,10204.943825781575,21322.07,3255.34253,129.09025,151.05356867895057,12831.138795382742,148.3333511999151,252.1666970398557,126.08334851992785,9952.777128740736,122.99999999957504,7499.999999974087,9.822943750932424e-10,2.155761697522807e-9,0.02913123,31527.013825781574,148.3333511999151,0.006901451148718942,2.479596804064081e-9
2016-12-17T10:00:00.0,10207.841331672511,21114.2,3196.43516,130.539,271.0535686496223,17075.796265361467,150.0377664255889,255.06420292350114,127.53210146175057,9952.777128748021,122.99999999966505,7499.9999999795755,9.9008768955401e-10,2.172865051911535e-9,0.02851342,31322.041331672513,150.0377664255889,0.006898518649361255,2.479596804676274e-9
2016-12-17T11:00:00.0,10212.979482759418,20990.4,3120.38423,133.10808,391.0535686296634,21379.36110534569,153.0602082489207,260.2023540231652,130.1011770115826,9952.777128735273,122.99999999950751,7499.999999969969,9.783655383794072e-10,2.1471393986292566e-9,0.03158115,31203.379482759417,153.0602082489207,0.006902950379478369,2.4795968055545213e-9
2016-12-17T12:00:00.0,10099.963566034474,21191.86,3123.02079,137.653695,511.05356859116404,25758.976875320288,86.58025726083245,147.18643734341518,73.59321867170759,9952.777128690093,122.99999999894916,7499.999999935924,9.660992841150764e-10,2.120219646479999e-9,0.03513361,31291.823566034476,86.58025726083245,0.006907696947769855,2.4795968054391727e-9
2016-12-17T13:00:00.0,28.977833500272222,21662.68,2975.01849,134.495833,569.9999999587691,30135.956085260812,17.045784352175666,28.97783339869863,14.488916699349314,1.0062905873323569e-7,1.243610106409693e-9,7.58298845371764e-8,9.445334953944334e-10,2.0728909612308154e-9,0.04134365,21691.657833500274,17.045784352175666,0.006916342887615988,2.479596807393569e-9
2016-12-17T14:00:00.0,34.951822882697044,21835.12,3088.59025,137.482834,450.00000000225737,27160.937595341195,20.55989579071147,34.951822844209495,17.475911422104748,3.7558025728650844e-8,4.641555924394127e-10,2.8302170270695893e-8,9.295284237489899e-10,2.0399605489816747e-9,0.04475338,21870.0718228827,20.55989579071147,0.006922594897262481,2.4795968058789283e-9
2016-12-17T15:00:00.0,9936.662193910515,21929.52,3078.24303,135.805972,330.0000000197319,24072.347345374015,160.43384788746192,272.7375414086853,136.36877070434264,9663.924652500875,119.43025719133078,7282.332755568949,9.549573557533344e-10,2.095767361087948e-9,0.036430790000000005,31866.182193910514,160.43384788746192,0.0069121293166461584,2.479596805800227e-9
2016-12-17T16:00:00.0,9627.06219391858,22239.12,3163.19444,126.59942,449.99996804470845,28276.43707094754,1.0191339252222617e-6,1.732527672877845e-6,8.662638364389225e-7,9627.062192185098,118.97469764647451,7254.554734541128,9.543686008093611e-10,2.094475268422423e-9,0.03452592,31866.18219391858,1.0191339252222617e-6,0.006912135023540217,2.479596804636609e-9
2016-12-17T17:00:00.0,9396.84219392208,22469.34,3322.9351300000003,117.95239,442.38215869247193,32367.797365493243,9.467204713897878e-7,1.6094248013626392e-6,8.047124006813196e-7,9396.8421923117,116.12955607261583,7081.070492232672,9.543452501205804e-10,2.094424022561955e-9,0.032108330000000004,31866.18219392208,9.467204713897878e-7,0.006912135023540953,2.4795968024667686e-9
2016-12-17T18:00:00.0,9351.83219392654,22514.35,3283.33792,103.89078,440.56623770483304,36125.93272773049,9.460393622076916e-7,1.6082669157530757e-6,8.041334578765378e-7,9351.832192317319,115.57330630155417,7047.152823265497,9.543448415216898e-10,2.0944231258431502e-9,0.0300173,31866.18219392654,9.460393622076916e-7,0.006912135023541366,2.479596802972017e-9
2016-12-17T19:00:00.0,9498.022193931141,22368.16,3450.76153,108.89517,452.2556769455441,39889.74763100056,9.779835833827709e-7,1.6625720917507105e-6,8.312860458753553e-7,9498.022192267614,117.37997490884159,7157.315543222047,9.543633371274743e-10,2.0944637166472242e-9,0.02657119,31866.182193931138,9.779835833827709e-7,0.006912135023542649,2.479596800654899e-9
2016-12-17T20:00:00.0,9536.042193931624,22330.14,3952.56939,105.64388999999998,460.7473948206952,43596.301644227184,9.751656113814614e-7,1.6577815393484843e-6,8.288907696742421e-7,9536.042192272887,117.84983974557429,7185.9658381447725,9.543617517095885e-10,2.094460237259335e-9,0.025966000000000003,31866.18219393162,9.751656113814614e-7,0.006912135023543751,2.479596793813394e-9
2016-12-17T21:00:00.0,9492.942193929017,22373.24,4032.03237,103.16583,472.9602575301838,46829.69809237652,1.0029625281859375e-6,1.7050362979160937e-6,8.525181489580469e-7,9492.942192223025,117.31719444089784,7153.487465908404,9.543680155956685e-10,2.094473984101454e-9,0.0283572,31866.182193929017,1.0029625281859375e-6,0.006912135023545131,2.4795967930275327e-9
2016-12-17T22:00:00.0,9411.112193912253,22455.07,4028.51851,104.09244,487.1185349586234,49951.1531882895,85.23747667599525,144.90371034919193,72.45185517459596,9266.208483562106,114.51513770794203,6982.630348045245,9.549160142736388e-10,2.095676632299607e-9,0.03518325,31866.182193912253,85.23747667599525,0.006912135023543289,2.479596793080532e-9
2016-12-17T23:00:00.0,216.60494043554013,23028.75,3748.77543,108.30939,569.9999999761849,52905.26502633932,127.41467081327724,216.6049403825713,108.30247019128565,5.2032688655990006e-8,6.430386837642785e-10,3.920967583928527e-8,9.361603814818217e-10,2.0545151680679053e-9,0.05097598,23245.35494043554,127.41467081327724,0.006919818643836932,2.47959679647585e-9
2016-12-18T00:00:00.0,3.788846422855812e-8,24022.09,3591.56479,106.06031000000002,569.9999999867574,49156.489596383064,1.5550650951659406e-8,2.6436106617820988e-8,1.3218053308910494e-8,1.0578089181145168e-8,1.307278312823007e-10,7.97120922453053e-9,8.742684295919704e-10,1.918685927208819e-9,0.06191833,24022.09000003789,1.5550650951659406e-8,0.00693363665214305,2.4795967988101936e-9
2016-12-18T01:00:00.0,28.797725262205514,23759.79,3527.18051,134.40581,463.94662363676315,45564.92480639544,16.93983838271585,28.79772525061694,14.39886262530847,1.0714100887551779e-8,1.3240871287660925e-10,8.073702004671295e-9,8.744758907260091e-10,1.9191412253127533e-9,0.05959304,23788.587725262205,16.93983838271585,0.006947387921606552,2.4795967997349285e-9
2016-12-18T02:00:00.0,24.486213890094355,22975.26,3354.84951,132.25005,343.94662365002876,42037.74429640791,14.40365522176158,24.486213876994686,12.243106938497343,1.2216103361320932e-8,1.509709997522466e-10,9.205548765380888e-9,8.835675245413073e-10,1.939093895758476e-9,0.05570758,22999.746213890092,14.40365522176158,0.006943080719897624,2.4795968021294774e-9
2016-12-18T03:00:00.0,24.37555666356368,22669.82,3243.86108,132.19472,223.94662366945613,38682.89478642154,14.338562735226972,24.37555664988585,12.187778324942926,1.2791303266975397e-8,1.5807952709894567e-10,9.63899555481376e-9,8.865240678355437e-10,1.945582381239397e-9,0.05463879,22694.195556663566,14.338562735226972,0.006941697599230905,2.479596803603037e-9
2016-12-18T04:00:00.0,100.078605414636,22269.88,3134.04163,123.99286,103.94662369217379,35439.0337064356,58.86976788005519,100.07860539609382,50.03930269804691,1.7637998880356945e-8,2.179767349568792e-10,1.3291264326638974e-8,9.041802204966353e-10,1.9843309057117923e-9,0.04827831,22369.95860541464,58.86976788005519,0.0069336366521330515,2.479596805010627e-9
2016-12-18T05:00:00.0,242.69520627182723,21764.6,2932.7059999999997,121.35453,30.00000002709021,32304.99207645335,142.761886026503,242.6952062450551,121.34760312252754,2.585261511073668e-8,3.194959173180998e-10,1.9481458373054864e-8,9.195376562581722e-10,2.018034622872695e-9,0.04305833,22007.295206271825,142.761886026503,0.0069268819557931835,2.47959680751709e-9
2016-12-18T06:00:00.0,241.7259377651293,21544.97,2870.01616,120.86988999999998,30.000000031892217,29372.28607647733,142.19172807144682,241.7259377214596,120.8629688607298,4.2736739058224026e-8,5.28155994668443e-10,3.220463382124652e-8,9.329804636411889e-10,2.0475364606092017e-9,0.03883905,21786.69593776513,142.19172807144682,0.006921144275677876,2.4795968082299477e-9
2016-12-18T07:00:00.0,225.8127232091009,21283.71528,3040.740721,112.9132778,30.0000000374261,26502.269916514062,132.8310135944792,225.81272311061463,112.90636155530731,9.754151446794447e-8,1.205453123718616e-9,7.350323925113512e-8,9.44756680508369e-10,2.073380767476559e-9,0.03558871841,21509.528003209103,132.8310135944792,0.006916255134938621,2.4795968060240952e-9
2016-12-18T08:00:00.0,1905.4981831026562,21224.14111,3183.002269,112.2815276,30.000000049074266,23461.52919559212,107.0286723532513,181.9487430005272,90.9743715002636,1723.5494401011752,21.30024398110226,1298.7953647013571,9.539304839827403e-10,2.0935137690004397e-9,0.03354339981,23129.639293102657,107.0286723532513,0.006912526334763475,2.4795968040720747e-9
2016-12-18T09:00:00.0,10204.15857679636,21061.86,2924.5740600000004,128.69763999999998,30.000000456774185,21577.32229129805,147.87144202227367,251.38145143786525,125.69072571893263,9952.777125357541,122.99999995776429,7499.999997424651,9.551382375041652e-10,2.0961643275779424e-9,0.03397588,31266.018576796363,147.87144202227367,0.006912045503320342,2.479596807148313e-9
2016-12-18T10:00:00.0,10214.56918977962,21101.95,2981.53702,133.90294,149.99999817897523,26152.748228727276,153.9953300758262,261.7920611289045,130.89603056445225,9952.777128649754,122.99999999845062,7499.999999905525,9.618498674200847e-10,2.1108937967345928e-9,0.03278375,31316.51918977962,153.9953300758262,0.006909370684859283,2.479596806362174e-9
2016-12-18T11:00:00.0,10213.343190188207,21024.29,2975.19441,133.28994,269.9999981125469,30671.21120863739,153.2741538410435,260.56606152977395,130.28303076488697,9952.77712865747,122.999999998546,7499.999999911341,9.62346430234211e-10,2.1119835628192314e-9,0.03312418,31237.63319018821,153.2741538410435,0.006909174563494406,2.47959680638961e-9
2016-12-18T12:00:00.0,10192.744585556451,21238.83,2734.39813,122.990639,389.99999805053613,35196.01679855332,141.1573276464113,239.96745699889917,119.98372849944958,9952.777128556594,122.99999999729933,7499.999999835324,9.592720565953966e-10,2.105236484649512e-9,0.03443007,31431.574585556456,141.1573276464113,0.00691039738008541,2.4795968093027877e-9
2016-12-18T13:00:00.0,37.8667288559013,21750.92,2824.31016,138.940278,509.99999794467135,39961.618668393225,22.274546204000874,37.86672854680148,18.93336427340074,3.081491276577121e-7,3.808217767914912e-9,2.3220840048261656e-7,9.506953195323785e-10,2.0864138162936805e-9,0.03695039,21788.786728855895,22.274546204000874,0.0069138301491726015,2.4795968083262315e-9
2016-12-18T14:00:00.0,17.957227231479898,21809.73,2709.75227,128.98552800000002,389.9999980520278,37137.30850863,10.563074728043857,17.957227037674556,8.978613518837278,1.9285643601091686e-7,2.383389211113796e-9,1.4532861043376804e-7,9.489064028723076e-10,2.0824878261693096e-9,0.03658457,21827.68722723148,10.563074728043857,0.00691455412879665,2.4795968096837275e-9
2016-12-18T15:00:00.0,10117.122193904084,21749.06,2806.20369,169.048057,269.99999812737303,34427.556238779885,147.3686181738298,250.52665089551064,125.26332544775532,9866.59554300762,121.93493696158876,7435.057131804192,9.549623989631813e-10,2.0957784290110636e-9,0.03477396,31866.182193904082,147.3686181738298,0.006912125662563651,2.4795968083652414e-9
2016-12-18T16:00:00.0,9989.142193930147,21877.04,2964.5208399999997,152.19994,348.1571156623781,39056.40968058866,21.39121575871251,36.365066789811266,18.182533394905633,9952.777127139381,122.9999999797849,7499.999998767372,9.549236267376072e-10,2.095693338756106e-9,0.02887216,31866.182193930144,21.39121575871251,0.0069121256625675545,2.479596806400813e-9
2016-12-18T17:00:00.0,9890.472193933147,21975.71,2952.40972,126.28958,337.1466211627299,43591.8888393606,9.198113575554198e-7,1.5636793078442136e-6,7.818396539221068e-7,9890.472192368512,122.23001318337002,7453.04958435183,9.543495538161103e-10,2.0944334675330514e-9,0.0248193,31866.182193933146,9.198113575554198e-7,0.0069121256625673195,2.4795968065514394e-9
2016-12-18T18:00:00.0,9952.682193935425,21913.5,3332.2523,105.89153,333.09396725358823,48092.52870371701,9.364421908013303e-7,1.5919517243622616e-6,7.959758621811308e-7,9952.682192342518,122.99882674141504,7499.92845984238,9.543457629045573e-10,2.094425147927308e-9,0.02162,31866.18219393542,9.364421908013303e-7,0.006912125662566665,2.479596801625003e-9
2016-12-18T19:00:00.0,10027.252193936582,21838.93,3734.405079999999,100.53819,350.2081769166517,52260.204863563966,43.80886277784832,74.47506672234213,37.23753336117107,9952.777127213285,122.99999998069823,7499.999998823062,9.549407703007444e-10,2.0957309623419753e-9,0.01975,31866.18219393658,43.80886277784832,0.006912125662565263,2.479596795904672e-9
2016-12-18T20:00:00.0,10004.602193936616,21861.58,3802.93052,102.8915,409.9144323841798,56025.7997823916,30.485333376797534,51.825066740555805,25.912533370277902,9952.777127195106,122.99999998047356,7499.999998809363,9.549340483301134e-10,2.0957162101788908e-9,0.02019,31866.182193936616,30.485333376797534,0.006912125662566613,2.479596794905954e-9
2016-12-18T21:00:00.0,9995.362193932418,21870.82,3864.91433,104.56275,455.9423778605919,59722.869261205546,25.050039260744516,42.58506674326568,21.29253337163284,9952.777127188197,122.9999999803882,7499.999998804157,9.549315391332543e-10,2.095710703448304e-9,0.02509638,31866.182193932415,25.050039260744516,0.006912125662568059,2.4795967941410237e-9
2016-12-18T22:00:00.0,10030.172193913602,21836.01,3920.40275,101.70142,495.6790733382755,63357.954930014275,45.52650985676444,77.39506675649955,38.69753337824977,9952.777127156149,122.99999997999213,7499.999998780007,9.549410099906226e-10,2.0957314883698867e-9,0.034129219999999995,31866.1821939136,45.52650985676444,0.006912125662569192,2.4795967936741232e-9
2016-12-18T23:00:00.0,9626.132193700067,22240.05,3725.76155,109.91933,555.6820988221797,66937.55217879885,6.353646774667726,10.801199516935133,5.400599758467567,9615.330994182177,118.82971928157298,7245.714590339815,9.549314363538744e-10,2.0957104778867455e-9,0.0433939,31866.182193700064,6.353646774667726,0.006912125662583826,2.4795967963006136e-9
2016-12-19T00:00:00.0,3.359351466066079e-8,23120.99,3558.46755,108.05783,569.9999999878827,70457.50521914325,1.2426581625130889e-8,2.112518876272251e-8,1.0562594381361255e-8,1.1587885682554785e-8,1.4320725969372227e-10,8.732149981324528e-9,8.804402153834973e-10,1.932230644303861e-9,0.06,23120.990000033595,1.2426581625130889e-8,0.0069272269837695405,2.4795967990039854e-9
2016-12-19T01:00:00.0,29.43033757849482,23164.83,3526.38654,134.72211,461.9490972255723,66899.03766915639,17.31196327329884,29.430337564608028,14.715168782304014,1.2999263343977357e-8,1.6064957253855346e-10,9.795705642594722e-9,8.875329463376162e-10,1.9477964849616298e-9,0.05517955,23194.260337578497,17.31196327329884,0.006941230602531268,2.479596799558395e-9
2016-12-19T02:00:00.0,43.65205272026471,23016.78,3372.35646,141.83297,341.9490972386444,63372.65112917061,25.677678063171182,43.65205270739101,21.826026353695504,1.1991367884174863e-8,1.4819363788316105e-10,9.036197431900064e-9,8.823411114359519e-10,1.936402386507378e-9,0.05675222,23060.432052720265,25.677678063171182,0.00694365729438701,2.4795968017839145e-9
2016-12-19T03:00:00.0,27.51634279871724,22895.25,3217.6134,133.76511000000002,221.94909724977524,60000.29466918406,16.18608399031538,27.51634278353615,13.758171391768075,1.4287915837348518e-8,1.7657520360954275e-10,1.0766780707898947e-8,8.931725614588459e-10,1.960173290301641e-9,0.05236316,22922.766342798717,16.18608399031538,0.006938624111931056,2.4795968039207867e-9
2016-12-19T04:00:00.0,111.84151111585429,22609.11,3134.0995,127.87678,101.94909726583177,56782.68126919927,65.78912417040708,111.84151108969203,55.92075554484602,2.5243528852237564e-8,3.1196861023324686e-10,1.9022476233734562e-8,9.187295077763822e-10,2.016261045025638e-9,0.04337673,22720.951511115858,65.78912417040708,0.006927226983757051,2.479596805052522e-9
2016-12-19T05:00:00.0,256.6154352248824,22060.54,3056.3125,128.31464,30.00000003797356,53648.58176922278,150.95025599210558,256.6154351865795,128.30771759328974,3.737290024969771e-8,4.618677451766218e-10,2.81626673888184e-8,9.299925350114348e-10,2.0409790962810752e-9,0.0396287,22317.155435224886,150.95025599210558,0.006922408136080009,2.4795968060787156e-9
2016-12-19T06:00:00.0,241.92566443377075,21839.19,2896.6620000000003,120.96975,30.00000003986117,50592.26926925546,142.3092143317907,241.92566436404422,120.96283218202211,6.87855711816334e-8,8.500768324129195e-10,5.183395319590972e-8,9.40956849185581e-10,2.0650415862388205e-9,0.03658714,22081.11566443377,142.3092143317907,0.006917817740602923,2.479596808095051e-9
2016-12-19T07:00:00.0,267.76395025815856,21291.01722,2769.696724,133.88888799999998,30.000000040474358,47695.60726931184,157.5082057087046,267.7639497047978,133.8819748523989,5.52408718249023e-7,6.826865654228901e-9,4.162722959895671e-7,9.52026671890657e-10,2.0893356272015474e-9,0.03436119843,21558.78117025816,157.5082057087046,0.006913296661280033,2.479596809650164e-9
2016-12-19T08:00:00.0,10233.647252676305,21336.02444,2960.7638899999997,143.4419729,30.000000196361793,44925.91054573268,165.21772009884504,280.87012416803657,140.43506208401828,9952.777128507309,122.99999999669026,7499.999999798186,9.584784708828393e-10,2.103494866529516e-9,0.032618568419999994,31569.671692676304,165.21772009884504,0.00691070878844792,2.479596807181665e-9
2016-12-19T09:00:00.0,10245.053091803931,21174.6,3171.53933,149.14489,150.0000000858583,49465.14665553545,171.92703713080618,292.2759631223705,146.13798156118526,9952.777128680596,122.9999999988318,7499.9999999287675,9.64325043303028e-10,2.116325864247527e-9,0.03156084,31419.653091803928,171.92703713080618,0.006908393894888512,2.47959680450514e-9
2016-12-19T10:00:00.0,10252.228313791718,21178.05,3056.13422,152.7325,270.0000000397764,53793.60732546881,176.14775593618086,299.45118509150745,149.72559254575373,9952.777128699243,122.99999999906224,7499.999999942819,9.668101085171795e-10,2.121779635072597e-9,0.03123855,31430.278313791718,176.14775593618086,0.006907418208203147,2.4795968060223085e-9
2016-12-19T11:00:00.0,10263.278965762385,21267.64,2927.50459,158.25783,390.00000000278226,58237.473105416226,182.64813963538163,310.50183738014874,155.25091869007437,9952.77712838128,122.99999999513273,7499.999999703215,9.57353934809873e-10,2.1010269385284487e-9,0.03416368,31530.918965762387,182.64813963538163,0.006911162559171192,2.4795968076845644e-9
2016-12-19T12:00:00.0,107.88394660652324,21890.53,2839.32172,173.94888799999998,509.9999998505522,62809.96851512402,63.46114496361573,107.88394643814674,53.94197321907337,1.674283254283114e-7,2.069139473458373e-9,1.2616704106453495e-7,9.48174431576651e-10,2.0808814282066694e-9,0.03637497,21998.41394660652,63.46114496361573,0.006914852415119587,2.4795968089631804e-9
2016-12-19T13:00:00.0,135.56559106307782,23315.83,2822.85875,187.789723,389.9999999241095,59970.64679525475,79.74446531609229,135.56559103735688,67.78279551867844,2.4802842214076596e-8,3.065224462337452e-10,1.869039306303324e-8,9.181206553921388e-10,2.01492484613997e-9,0.04538774,23451.39559106308,79.74446531609229,0.006927493102119369,2.479596809219633e-9
2016-12-19T14:00:00.0,145.01073689121108,24260.42,2777.12497,192.512305,269.99999993620315,57147.788045277935,85.30043345571288,145.01073687471188,72.50536843735594,1.5601539672163354e-8,1.9280943950085825e-10,1.1756673140296233e-8,8.976667595192941e-10,1.9700363418322743e-9,0.05228614,24405.430736891212,85.30043345571288,0.006936570024722253,2.479596809818869e-9
2016-12-19T15:00:00.0,6642.682192323847,25223.5,2855.09026,190.710444,149.99999994376546,54370.663075294135,213.7058809937228,363.29999768932873,181.64999884466437,6279.382194633563,77.602863999325,4731.881951178353,9.54756834404075e-10,2.0953272931661216e-9,0.03884399,31866.182192323846,213.7058809937228,0.006912364731570411,2.4795968088294286e-9
2016-12-19T16:00:00.0,6071.912193924607,25794.27,2871.71065,168.09886,218.5493311524895,56247.454766477065,123.41432982327098,209.80436069956065,104.90218034978032,5862.107833224092,72.44603733785213,4417.441301088545,9.543373977559054e-10,2.094406789614856e-9,0.03279152,31866.182193924604,123.41432982327098,0.006912364731572183,2.4795968086742893e-9
2016-12-19T17:00:00.0,5618.592193932243,26247.59,2452.65044,134.24897,227.80560120485345,57793.18541757018,53.08299848613543,90.24109742643023,45.120548713215115,5528.351096504859,68.32135152550963,4165.936068628635,9.543376818266353e-10,2.094407413041819e-9,0.02646084,31866.182193932244,53.08299848613543,0.006912364731572299,2.4795968137400228e-9
2016-12-19T18:00:00.0,5273.5021939329345,26592.68,3440.36571,139.16943999999998,207.00544380831028,59506.47104620339,7.615988829937081e-5,0.00012947181010893039,6.473590505446519e-5,5273.50206446017,65.1718355124494,3973.8924092956954,9.543179440427133e-10,2.094364096130258e-9,0.02554843,31866.18219393293,7.615988829937081e-5,0.006912364731574299,2.4795968013535225e-9
2016-12-19T19:00:00.0,5560.93219393331,26305.25,4079.66432,129.41478,133.0148164213973,60039.997745503664,85.05588134657876,144.59499828918388,72.29749914459194,5416.337195643173,66.93704344468728,4081.527039310199,9.543419341922867e-10,2.0944167453633996e-9,0.02511941,31866.18219393331,85.05588134657876,0.006912364731569558,2.479596793160027e-9
2016-12-19T20:00:00.0,5819.01219393457,26047.17,4363.80552,106.53842,142.84149137540794,60041.860464818434,146.89546405182696,249.72228888810585,124.86114444405293,5569.28990504551,68.827288048085,4196.785856590548,9.54343697001387e-10,2.0944206140573824e-9,0.02349831,31866.182193934565,146.89546405182696,0.006912364731563615,2.47959678889519e-9
2016-12-19T21:00:00.0,5990.24219393211,25875.94,4097.19211,113.80861000000002,229.99841623227752,59874.84080141356,168.60721528622696,286.6322659865858,143.3161329932929,5703.609927944571,70.48726320906981,4298.0038542115735,9.543396086458859e-10,2.0944116416755605e-9,0.02614079,31866.18219393211,168.60721528622696,0.00691236473155969,2.4795967930876853e-9
2016-12-19T22:00:00.0,6207.2321939186095,25658.95,4112.81939,113.55839,330.0001147993732,60075.6525456297,189.19408741565445,321.6299486066126,160.8149743033063,5885.602245311043,72.73638973390248,4435.145715481858,9.54344553901361e-10,2.094422494626171e-9,0.03379058,31866.18219391861,189.19408741565445,0.00691236317667302,2.47959679297368e-9
2016-12-19T23:00:00.0,6374.142193847217,25492.04,3969.26848,123.26719,450.000001199757,60397.97887111614,198.41756591946984,337.3098620630987,168.65493103154935,6036.832331783163,74.60534554346152,4549.106435576922,9.547346619431905e-10,2.0952786330667396e-9,0.04222914,31866.182193847217,198.41756591946984,0.006912213588342671,2.4795967944847073e-9
2016-12-20T00:00:00.0,47.59299000999207,25952.66,4127.6319,143.80344,569.9999999883569,60977.816826697635,27.99587646915722,47.59298999756727,23.796494998783636,1.1545343309889955e-8,1.4268150574886145e-10,8.700091813954965e-9,8.79452114366826e-10,1.930062139241597e-9,0.05777578,26000.252990009994,27.99587646915722,0.006945011882364205,2.479596792937165e-9
2016-12-20T01:00:00.0,46.904052163141145,25451.94,3747.87034,143.45897,449.9999999991636,56850.18492671075,27.590618911984798,46.904052150374156,23.452026075187078,1.188524268555591e-8,1.4688210450295586e-10,8.956225884326577e-9,8.817471331728898e-10,1.9350988306476097e-9,0.05579736,25498.84405216314,27.590618911984798,0.006943936206003576,2.479596797344092e-9
2016-12-20T02:00:00.0,36.01339884340543,24859.51,3391.5069,138.01363999999998,330.000000010701,53102.31458672412,21.184352252486505,36.01339882922706,18.00669941461353,1.328948485050646e-8,1.642362343155838e-10,1.0014404531438036e-8,8.888919194375753e-10,1.9507789128683125e-9,0.05270198,24895.5233988434,21.184352252486505,0.006940599838710648,2.4795968025155127e-9
2016-12-20T03:00:00.0,24.063787377517826,23936.41,3186.72449,132.03883000000002,210.0000000253237,49710.80768673856,14.155169035866516,24.063787360973077,12.031893680486538,1.564657695769729e-8,1.9336602647643294e-10,1.1790611370514202e-8,8.981717204257596e-10,1.9711445385282e-9,0.04949486,23960.47378737752,14.155169035866516,0.0069363414728469824,2.4795968052913257e-9
2016-12-20T04:00:00.0,194.5469838715123,23636.04,3584.9860700000004,157.28042,90.00000004747454,46524.0831967548,114.43940226277522,194.54698384671786,97.27349192335893,2.3877670679649405e-8,2.9508884360583726e-10,1.7993222171087638e-8,9.167723409966744e-10,2.0119658100264985e-9,0.04289564,23830.58698387151,114.43940226277522,0.006928080939493781,2.4795967998006596e-9
2016-12-20T05:00:00.0,282.6136508565871,22629.78,3554.68285,141.31375,30.000000052068117,42939.097126777284,166.24332401465023,282.6136508249054,141.3068254124527,3.075682567942918e-8,3.801039156832169e-10,2.3177068029464443e-8,9.249162510089976e-10,2.0298385880020137e-9,0.04037751,22912.393650856582,166.24332401465023,0.006924566497614365,2.4795968002326994e-9
2016-12-20T06:00:00.0,268.6942826055523,22014.56,3386.56014,134.35406,30.00000003139846,39384.41427680497,158.05546032103436,268.6942825457584,134.3471412728792,5.8855182477474224e-8,7.27353516617954e-10,4.435082418402158e-8,9.387352096118992e-10,2.0601659342753353e-9,0.03643472,22283.254282605554,158.05546032103436,0.006918738840342246,2.4795968025835864e-9
2016-12-20T07:00:00.0,270.12361513659613,21537.00333,3264.870334,135.068722,30.00000004384584,35997.85413685387,158.8962440841515,270.12361494305753,135.06180747152877,1.9258968480216466e-7,2.380092603719498e-9,1.4512759778777425e-7,9.488939406042281e-10,2.0824604762415576e-9,0.03421575928,21807.1269451366,158.8962440841515,0.006914565390308101,2.4795968042090624e-9
2016-12-20T08:00:00.0,10227.208084940465,21255.04972,2989.562486,140.2223892,30.000000083143384,32732.983803003557,161.42997438970036,274.4309564624906,137.2154782312453,9952.777128477015,122.99999999631588,7499.9999997753575,9.581211460533655e-10,2.1027106747429345e-9,0.0319240799,31482.257804940462,161.42997438970036,0.006910851474398759,2.479596807617331e-9
2016-12-20T09:00:00.0,10218.268252106023,20880.66,3153.23376,135.75247,149.99999996217693,37243.4213167835,156.17124907122496,265.4911234210824,132.7455617105412,9952.777128683976,122.99999999887356,7499.999999931314,9.646992024840142e-10,2.1171470010183343e-9,0.03063218,31098.92825210602,156.17124907122496,0.006908246141334566,2.4795968054962547e-9
2016-12-20T10:00:00.0,10227.660693981157,20882.25,3150.03931,140.44869,269.9999999177645,41590.18755671941,161.69621487031782,274.8835652795403,137.44178263977014,9952.777128700649,122.99999999907962,7499.999999943879,9.670486992728986e-10,2.1223032508293435e-9,0.03026971,31109.910693981154,161.69621487031782,0.0069073248453588865,2.4795968055288457e-9
2016-12-20T11:00:00.0,10239.763929593333,20998.89,3080.76615,146.50031,389.99999988144145,45940.148246667886,168.8157652697244,286.9868009585315,143.49340047926574,9952.77712863384,122.99999999825397,7499.999999893534,9.61638393679463e-10,2.110429692488836e-9,0.03190817,31238.65392959333,168.8157652697244,0.0069094594827391175,2.479596806430049e-9
2016-12-20T12:00:00.0,81.51482963753288,21624.47,2988.83331,160.764333,509.99999981844616,50359.382096566005,47.94989974705559,81.5148295699945,40.75741478499725,6.659847360389082e-8,8.230478937979297e-10,5.018584718280059e-8,9.3991140337342e-10,2.0627472312105954e-9,0.03847642,21705.98482963753,47.94989974705559,0.006918245292264199,2.4795968077427185e-9
2016-12-20T13:00:00.0,119.97413672860654,23237.54,2866.04164,179.99400000000003,389.99999984955434,47370.54878662073,70.57302159308574,119.97413670824575,59.987068354122876,1.945215982255559e-8,2.4039678847594106e-10,1.4658340760728112e-8,9.086343023945494e-10,1.994105917558156e-9,0.04817525,23357.51413672861,70.57302159308574,0.006931655131601138,2.4795968092824126e-9
2016-12-20T14:00:00.0,122.13062837983095,24227.92,2846.43978,181.07225,269.9999998590656,44504.507146639866,71.84154609577958,122.13062836282528,61.06531418141264,1.61063670650146e-8,1.990482780197255e-10,1.2137090123153992e-8,8.99305940726256e-10,1.973633719717017e-9,0.05074636,24350.050628379828,71.84154609577958,0.006935826162707392,2.479596809526934e-9
2016-12-20T15:00:00.0,7065.762193410047,24800.42,2816.57173,172.339416,149.9999998668473,41658.06736665646,213.7058810513604,363.29999778731263,181.64999889365632,6702.46219562178,82.83143884313395,5050.697490434996,9.54778099759769e-10,2.095373962515404e-9,0.03627,31866.182193410044,213.7058810513604,0.00691236448588947,2.4795968098076723e-9
2016-12-20T16:00:00.0,6545.862193926672,25320.32,2914.20134,150.26467,242.14893396812553,43892.19312709603,106.70804379748232,181.40367445571994,90.70183722785997,6364.4585194699985,78.65426782556233,4795.991940583069,9.543400621668409e-10,2.094412636981172e-9,0.03215297,31866.18219392667,106.70804379748232,0.006912364485894227,2.479596808613038e-9
2016-12-20T17:00:00.0,6066.892193931615,25799.29,3671.10878,122.83261,261.2472813860338,45773.98372768367,0.0006203403389232831,0.0010545785761695813,0.0005272892880847906,6066.891139352085,74.97682310024194,4571.757506112313,9.54327667285645e-10,2.0943854349419413e-9,0.02751421,31866.182193931614,0.0006203403389232831,0.0069123644858957185,2.479596798373601e-9
2016-12-20T18:00:00.0,6012.432193933707,25853.75,4014.28235,121.41589,213.39893414005118,46674.63245380056,0.0001473458394563305,0.00025048792707576184,0.00012524396353788092,6012.431943444826,74.30379676699609,4530.719315060736,9.543242275284427e-10,2.094377885986136e-9,0.02504835,31866.182193933706,0.0001473458394563305,0.0069123644858951495,2.4795967940894076e-9
2016-12-20T19:00:00.0,6450.172193937003,25416.01,4251.43285,94.765528,166.29387851549762,47191.06941886587,116.0563432939864,197.29578359977688,98.64789179988844,6252.876410336272,77.2752959822395,4711.908291599969,9.543547993155306e-10,2.094444979404667e-9,0.02034,31866.182193937002,116.0563432939864,0.006912364485888616,2.479596790943997e-9
2016-12-20T20:00:00.0,6452.312193936565,25413.87,4495.23144,95.099,247.45845066211126,47651.54486047041,92.24690983436524,156.8197467184209,78.40987335921045,6295.49244721719,77.80196029598144,4744.021969267161,9.543387406613644e-10,2.094409736780416e-9,0.02112036,31866.18219393656,92.24690983436524,0.006912364485890035,2.4795967869905767e-9
2016-12-20T21:00:00.0,6540.5721939315035,25325.61,4760.91894,93.212306,308.5781966817899,47900.33538974214,82.01889542315116,139.43212221935698,69.71606110967849,6401.140071711193,79.1075916433561,4823.633636790006,9.54335844031721e-10,2.0944033797825593e-9,0.02751174,31866.182193931505,82.01889542315116,0.006912364485890306,2.479596782453385e-9
2016-12-20T22:00:00.0,6803.24219391901,25062.94,4697.47682,90.580639,364.1964557993109,47963.05008653672,111.34063108670611,189.27907284740039,94.63953642370019,6613.963121070656,81.73773544468078,4984.008258821998,9.5433886674091e-10,2.0944100134769564e-9,0.03438404,31866.182193919005,111.34063108670611,0.006912364485887905,2.4795967835727524e-9
2016-12-20T23:00:00.0,7145.592193255025,24720.59,4932.43742,94.611361,450.0000010321766,48249.5815253633,152.34988224710455,258.99479982007773,129.49739991003887,6886.597393433993,85.10704785535842,5189.454137521854,9.547963019467525e-10,2.095413909377063e-9,0.04502973,31866.182193255023,152.34988224710455,0.006912189438684079,2.479596779410618e-9
2016-12-21T00:00:00.0,3.271219481506729e-8,25077.25,4442.11803,107.54711,569.9999999870134,48506.598242889726,1.1920250418483328e-8,2.0264425711421657e-8,1.0132212855710829e-8,1.1567264061202629e-8,1.4295241027898133e-10,8.716610382864715e-9,8.805050424430031e-10,1.9323729149870586e-9,0.057,25077.250000032713,1.1920250418483328e-8,0.006926454832696172,2.4795967880043957e-9
2016-12-21T01:00:00.0,9.154607304501003,24527.67,4100.54857,124.58425,462.4598164521168,44064.480212902854,5.385063113286707,9.154607292587402,4.577303646293701,1.1036980085034705e-8,1.3639897014616868e-10,8.317010374766383e-9,8.766220781060859e-10,1.9238512884740506e-9,0.05771028,24536.8246073045,5.385063113286707,0.00694636286020188,2.479596793355103e-9
2016-12-21T02:00:00.0,3.7374654333977686,23732.29,3862.25228,121.87567,342.45981646123397,39963.93164291557,2.1985090690932916,3.7374654174585955,1.8687327087292978,1.5043117493007416e-8,1.859082573335616e-10,1.1335869349607414e-8,8.960557874443201e-10,1.966500872238775e-9,0.05040264,23736.0274654334,2.1985090690932916,0.006937307939129285,2.479596795709947e-9
2016-12-21T03:00:00.0,8.159793706397972,23097.99,3672.71293,124.08683,222.45981647819173,36101.67936293136,4.799878639688799,8.159793687470959,4.0798968437354795,1.802181932044595e-8,2.2272012602452967e-10,1.3580495489300588e-8,9.05193554660728e-10,1.9865547879136375e-9,0.04694513,23106.1497937064,4.799878639688799,0.006933183212256282,2.479596798468012e-9
2016-12-21T04:00:00.0,92.75801421045743,22553.82,3116.61801,118.84575,102.45981650539967,32428.966432949404,54.563537754653034,92.75801418291016,46.37900709145508,2.662676409086917e-8,3.290631288937512e-10,2.0064824932545805e-8,9.205139969561362e-10,2.0201773185184922e-9,0.04180723,22646.578014210456,54.563537754653034,0.006926454832684287,2.4795968061434342e-9
2016-12-21T05:00:00.0,234.8813741210262,21927.7,3714.3171,117.44761,30.000000052021328,29312.348422973966,138.16551416741018,234.8813740845973,117.44068704229865,3.55001602007495e-8,4.387237499840983e-10,2.6751448169762088e-8,9.287424983929341e-10,2.038235742424031e-9,0.03926942,22162.581374121026,138.16551416741018,0.006922937337975666,2.4795967977511244e-9
2016-12-21T06:00:00.0,236.1870056148861,21625.09,3897.15737,118.10042,30.00000003209664,25598.031323005234,138.93353266640435,236.18700553288738,118.09350276644369,8.10563248712755e-8,1.0017232205815378e-9,6.108068418180107e-8,9.423826250870721e-10,2.068170620829285e-9,0.03537399,21861.277005614887,138.93353266640435,0.00691723620254827,2.4795967951674026e-9
2016-12-21T07:00:00.0,9311.40286288233,21095.289719999997,3507.553211,113.142,30.000000035745053,21700.87395307086,1.631730649648057e-5,2.7739421044016967e-5,1.3869710522008483e-5,9311.402835141955,115.07366576221237,7016.686936720266,9.548942485875166e-10,2.095628864915763e-9,0.032388530730000004,30406.692582882326,1.631730649648057e-5,0.006912117037682166,2.479596800474997e-9
2016-12-21T08:00:00.0,10187.409758462867,20797.18944,3442.731446,120.3232223,31.938591784705636,25210.007678795704,138.01919397779267,234.63262976224755,117.31631488112377,9952.777128699652,122.9999999990673,7499.9999999431275,9.669200851099289e-10,2.1220209917700236e-9,0.02968244934,30984.599198462867,138.01919397779267,0.00690738118196138,2.4795968013035872e-9
2016-12-21T09:00:00.0,10183.327657221622,20478.52,3516.60647,118.28217,151.93859174603554,29267.276232743432,135.61795794236303,230.55052850201716,115.27526425100858,9952.777128718633,122.99999999930186,7499.99999995743,9.711647124634858e-10,2.131336330736702e-9,0.02935977,30661.84765722162,135.61795794236303,0.006905721119963406,2.47959680020306e-9
2016-12-21T10:00:00.0,10174.118259207367,20329.1,3558.54164,113.67747,271.9385917174817,33250.66976270547,130.2006649885084,221.34113048046427,110.67056524023214,9952.77712872593,122.99999999939203,7499.999999962928,9.73710430060528e-10,2.1369232104212084e-9,0.029028,30503.21825920737,130.2006649885084,0.006904735597351252,2.4795967995638146e-9
2016-12-21T11:00:00.0,10171.647597030016,20269.66,3576.1157,112.44214,391.9385916927163,37192.12812267302,128.74733430204688,218.8704683134797,109.43523415673985,9952.777128715565,122.99999999926395,7499.999999955118,9.70936323261464e-10,2.1308351035014354e-9,0.03010733,30441.307597030016,128.74733430204688,0.006905814960780947,2.4795967992870797e-9
2016-12-21T12:00:00.0,2.1728969989797937,20649.28,3562.06709,121.09336100000002,511.93859166367076,41116.012422632746,1.278174234321188,2.1728961983460193,1.0864480991730097,7.996812272168092e-7,9.882748269655335e-9,6.02606601808252e-7,9.52547505207359e-10,2.0904786577872954e-9,0.03572899,20651.45289699898,1.278174234321188,0.0069130808201384435,2.479596799604128e-9
2016-12-21T13:00:00.0,5.763220072556503e-8,21521.81,3380.9721700000005,113.662444,391.93859185354063,37553.94533323993,1.6523872644909186e-8,2.8090583496345616e-8,1.4045291748172808e-8,2.8618058375756336e-8,3.5367225998069083e-10,2.1565381706139684e-8,9.235588534630793e-10,2.026859617835841e-9,0.044572740000000007,21521.81000005763,1.6523872644909186e-8,0.006912117037618812,2.479596802142011e-9
2016-12-21T14:00:00.0,0.899193814755761,21692.01,3328.98376,120.456528,278.2830599849676,34172.973163266,0.5289375257833471,0.8991937938316901,0.44959689691584503,2.00142127637146e-8,2.4734284090614015e-10,1.5081880543057324e-8,9.098581458665936e-10,1.996791787443694e-9,0.04849538,21692.90919381475,0.5289375257833471,0.006931112491866558,2.4795968028235614e-9
2016-12-21T15:00:00.0,1.3702860515091586e-7,21596.26,3559.6804899999997,95.9528341,158.28305999461975,30843.989403285555,3.823004954363769e-8,6.499108422418407e-8,3.2495542112092034e-8,7.109639975097967e-8,8.78634883131028e-10,5.357529775189195e-8,9.411211757521027e-10,2.06540222041018e-9,0.03834299,21596.26000013703,3.823004954363769e-8,0.006912117037596125,2.479596799537173e-9
2016-12-21T16:00:00.0,10002.862193786983,21863.32,3677.94211,82.731861,62.3371380450357,27284.308913343677,62.302376867865846,105.91404067537194,52.95702033768597,9896.948153110656,122.31004543577329,7457.929599742273,9.549667343624806e-10,2.0957879435598485e-9,0.03554144,31866.182193786983,62.302376867865846,0.006912117037577931,2.479596797617088e-9
2016-12-21T17:00:00.0,9995.692193917987,21870.49,3776.47451,77.62527800000001,154.87925493553178,31064.296403090528,25.24415686917175,42.91506667759197,21.457533338795987,9952.77712723944,122.99999998102147,7499.999998842773,9.549547257745113e-10,2.095761589286993e-9,0.03334818,31866.18219391799,25.24415686917175,0.006912117037580134,2.4795967960887693e-9
2016-12-21T18:00:00.0,9957.122193926629,21909.06,4524.92355,69.55288900000001,221.71842237238565,34787.82189193787,2.555921580602383,4.345066687024051,2.1725333435120255,9952.777127238649,122.9999999810117,7499.999998842176,9.549541812260141e-10,2.0957603942106265e-9,0.02984911,31866.182193926626,2.555921580602383,0.006912117037580095,2.4795967857339636e-9
2016-12-21T19:00:00.0,9900.752193933879,21965.43,5344.2754,60.945361,277.3449788139476,37762.898340784624,8.949372848610694e-7,1.5213933842638178e-6,7.606966921319089e-7,9900.75219241153,122.35705712185383,7460.796165966696,9.543567121404405e-10,2.094449177326165e-9,0.02738031,31866.182193933873,8.949372848610694e-7,0.006912117037579295,2.4795967708364143e-9
2016-12-21T20:00:00.0,9866.812193930817,21999.37,5594.01613,61.233528,338.76358781353366,39879.41910675589,8.938214860285708e-7,1.5194965262485702e-6,7.597482631242851e-7,9866.812192410365,121.93761439284168,7435.2203898074185,9.54356461470857e-10,2.094448627201986e-9,0.03042621,31866.182193930814,8.938214860285708e-7,0.0069121170375795495,2.4795967658476616e-9
2016-12-21T21:00:00.0,9859.242193913704,22006.94,5762.70827,54.897889,399.4745870831625,41720.62336656789,9.034858792306848e-7,1.535925994692164e-6,7.67962997346082e-7,9859.242192376823,121.84406160932423,7429.515951788062,9.543582953814057e-10,2.094452651936544e-9,0.03411526,31866.1821939137,9.034858792306848e-7,0.0069121170375793855,2.4795967623614195e-9
2016-12-21T22:00:00.0,9914.292193885462,21951.89,5760.91886,55.183,466.427672577488,43387.43104836052,43.69653615029632,74.28411145550373,37.14205572775187,9840.008082429003,121.60635955963782,7415.0219243681595,9.549654021198576e-10,2.0957850197951487e-9,0.03692428,31866.182193885463,43.69653615029632,0.006912117037572979,2.4795967623928458e-9
2016-12-21T23:00:00.0,6.579491431368797e-7,22121.29,5604.39574,58.84275,569.9999999819153,45041.534112733265,3.64900968562293e-7,6.20331646555898e-7,3.10165823277949e-7,3.6688502426833645e-8,4.534097106880469e-10,2.7646933578539442e-8,9.28994154148049e-10,2.0387880308740047e-9,0.046762790000000005,22121.290000657948,3.64900968562293e-7,0.006922235289365183,2.4795967657449323e-9
2016-12-22T00:00:00.0,2.8520751460087764e-8,22996.69,4731.61107,69.75444399999999,511.16417252782384,39437.13837276543,9.561655320296303e-9,1.6254814044503716e-8,8.127407022251858e-9,1.1385916180967615e-8,1.4071124794003809e-10,8.579954142685248e-9,8.800212346164325e-10,1.9313111412378362e-9,0.0576386,22996.69000002852,9.561655320296303e-9,0.006922235289369107,2.4795967822481583e-9
2016-12-22T01:00:00.0,3.201530477497765e-8,23043.79,4255.48606,84.758472,441.41665077138117,34705.52730277843,1.0957501420146615e-8,1.8627752414249245e-8,9.313876207124623e-9,1.2501419799436785e-8,1.5449704292936019e-10,9.420551398131718e-9,8.861325612916163e-10,1.94472317361984e-9,0.05438672,23043.790000032015,1.0957501420146615e-8,0.006922235289372173,2.479596790152531e-9
2016-12-22T02:00:00.0,3.545364831056012e-8,22643.71,3948.13886,88.711611,356.6651010161393,30450.04124279227,1.2367808219197428e-8,2.1025273972635627e-8,1.0512636986317814e-8,1.3537408742499126e-8,1.6730016695674914e-10,1.0201229692484702e-8,8.909655954253644e-10,1.9553298411652644e-9,0.05250285,22643.71000003545,1.2367808219197428e-8,0.006922235289373238,2.4795967939392313e-9
2016-12-22T03:00:00.0,3.847380845556555e-8,21969.8,3696.38654,87.466111,267.9604122621087,26501.902382806908,1.363533679070822e-8,2.3180072544203974e-8,1.1590036272101987e-8,1.4399246718037588e-8,1.7795107068137385e-10,1.0850675041547186e-8,8.944891933239902e-10,1.9630627953386082e-9,0.05139044,21969.800000038475,1.363533679070822e-8,0.006922235289372817,2.4795967971502935e-9
2016-12-22T04:00:00.0,8.208487176861492e-8,21417.67,3291.75459,82.337,180.501223509166,22805.5158428222,3.422382272776996e-8,5.8180498637208926e-8,2.9090249318604463e-8,2.2988629075728143e-8,2.841017476558878e-10,1.7323277296090718e-8,9.15744055677843e-10,2.0097091157394614e-9,0.04395179,21417.670000082086,3.422382272776996e-8,0.006922235289371153,2.479596802801949e-9
2016-12-22T05:00:00.0,63.34536407743082,20874.99,3934.59487,99.85075,98.17114577382976,19513.76125284401,37.26197884617478,63.34536403849712,31.67268201924856,3.800332227172377e-8,4.696587273021051e-10,2.8637727274518598e-8,9.303866971664271e-10,2.041844131954587e-9,0.03950735,20938.335364077433,37.26197884617478,0.0069222352893678505,2.4795967937650072e-9
2016-12-22T06:00:00.0,213.91460832026664,20567.06,3869.331,106.96422,30.000000028837412,15579.16638287717,125.83212247314057,213.91460820433898,106.95730410216949,1.1498197246109057e-7,1.4209885773313478e-9,8.664564495922852e-8,9.456688267133267e-10,2.075382580681488e-9,0.03529309,20780.97460832027,125.83212247314057,0.006915889857627821,2.4795967942069798e-9
2016-12-22T07:00:00.0,9952.777129027461,20256.80611,3363.425893,112.0605832,30.000000022285516,11709.835382968371,2.1309814175279873e-7,3.622668409797578e-7,1.811334204898789e-7,9952.777128664231,122.99999999862955,7499.999999916436,9.635472271780156e-10,2.114618854360742e-9,0.03060622978,30209.583239027463,2.1309814175279873e-7,0.006907678876582963,2.479596801046215e-9
2016-12-22T08:00:00.0,10183.23942917314,20138.5975,3480.8031979999996,118.2380553,40.94632468092507,15846.409489889402,135.5660590870685,230.46230044801646,115.23115022400823,9952.77712872415,122.99999999937006,7499.999999961588,9.730210632468812e-10,2.1354103130555263e-9,0.02863693047,30321.83692917314,135.5660590870685,0.006905008105172713,2.479596799217259e-9
2016-12-22T09:00:00.0,10170.107103446115,20049.41,3497.71524,111.67189,160.94632461240877,19865.606291855605,127.84116159322839,217.32997470848827,108.66498735424413,9952.777128736649,122.99999999952452,7499.999999971006,9.79247272890153e-10,2.149074469758489e-9,0.02790891,30219.517103446116,127.84116159322839,0.006902610137469286,2.4795967988482372e-9
2016-12-22T10:00:00.0,10176.75160625219,20054.84,3423.20136,114.99414,280.9463245762942,23867.89105183124,131.7496926527935,223.97447750974894,111.98723875487447,9952.777128741458,122.99999999958395,7499.999999974631,9.829114961927175e-10,2.1571160430863306e-9,0.02751219,30231.59160625219,131.7496926527935,0.006901217239034815,2.479596799805841e-9
2016-12-22T11:00:00.0,10189.841481031897,20299.64,3342.6597,121.53908,400.94632454798324,27944.68969181051,139.4496190000369,237.06435230006275,118.53217615003138,9952.777128730857,122.99999999945295,7499.9999999666425,9.761483506712505e-10,2.1422735168135244e-9,0.02876017,30489.481481031893,139.4496190000369,0.006903803295591807,2.4795968008534686e-9
2016-12-22T12:00:00.0,6435.27127197333,20584.1,3299.81012,126.949389,520.9463245007714,32102.029991781772,4.795889196844245e-8,8.153011634635216e-8,4.076505817317608e-8,6435.271271890845,79.5293972929531,4849.35349347275,9.548114413178389e-10,2.095447134525389e-9,0.03496756,27019.371271973327,4.795889196844245e-8,0.006907678876571393,2.4795968014374184e-9
2016-12-22T13:00:00.0,65.44332857009206,21065.61,3103.88423,152.728583,473.53324051336693,33651.5733652591,38.49607559348987,65.44332850893278,32.72166425446639,6.022060170447528e-8,7.442278585978993e-10,4.537974747548166e-8,9.386883143544559e-10,2.0600630170619668e-9,0.03936883,21131.05332857009,38.49607559348987,0.006918761300412671,2.479596804073385e-9
