Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-22T14:00:00.0,25.85875332651516,21523.46,3022.97219,132.936307,353.5332405298792,30547.689135309018,15.211031355733919,25.858753304747662,12.929376652373831,2.0855926673472473e-8,2.5774504418675957e-10,1.5716161230899972e-8,9.115730157438526e-10,2.0005552731068178e-9,0.04733791,21549.318753326515,15.211031355733919,0.006930355436500184,2.4795968050631496e-9
2016-12-22T15:00:00.0,6.67199271218496e-8,21316.18,3197.55552,109.737861,233.5332405379479,27524.716945329215,1.5531703313555336e-8,2.6403895633044068e-8,1.3201947816522034e-8,3.938399237147909e-8,4.86721545053637e-10,2.967814299107542e-8,9.320391173264477e-10,2.0454705642945344e-9,0.04030661,21316.18000006672,1.5531703313555336e-8,0.0069076788765881705,2.479596802731771e-9
2016-12-22T16:00:00.0,6.089946180086036e-6,21416.65,3405.21294,93.809195,123.8022872305143,24327.16142536342,4.414162746845738e-8,7.504076669637754e-8,3.752038334818877e-8,6.013951549278632e-6,7.432257660252739e-8,4.531864426983377e-6,9.53864111026735e-10,2.0933681056637296e-9,0.03780792,21416.650006089945,4.414162746845738e-8,0.006907678876575452,2.4795967998302197e-9
2016-12-22T17:00:00.0,9952.77712880114,21490.07,3719.90737,68.407639,30.000000021233955,20921.94848989986,4.27326819727476e-8,7.264555935367092e-8,3.632277967683546e-8,9952.77712872752,122.9999999994117,7499.999999964128,9.75361707136141e-10,2.140547134126632e-9,0.03573708,31442.847128801142,4.27326819727476e-8,0.006899061193517111,2.47959679504674e-9
2016-12-22T18:00:00.0,9966.021459173204,21555.98,3795.16199,72.546667,84.59926011816187,24702.04111986861,7.790782603120156,13.244330425304264,6.622165212652132,9952.77712874691,122.99999999965132,7499.999999978739,9.886298948797265e-10,2.1696657483205164e-9,0.03405056,31522.001459173203,7.790782603120156,0.0068990611935141645,2.4795967938254774e-9
2016-12-22T19:00:00.0,10082.378061282494,21561.62,4941.52079,67.807361,141.68165739165872,28406.879129851997,76.23584266329564,129.6009325276026,64.8004662638013,9952.77712875389,122.9999999997376,7499.999999983999,1.0004473714388768e-9,2.195600604483336e-9,0.03111291,31643.99806128249,76.23584266329564,0.0068946945642416645,2.479596776441913e-9
2016-12-22T20:00:00.0,10059.756780049272,21697.18,5416.88889,56.496722,261.68165734975446,30965.35833984067,62.92920664499557,106.97965129649246,53.48982564824623,9952.777128751783,122.99999999971156,7499.999999982411,9.961027182037947e-10,2.1860657468371037e-9,0.03200682,31756.936780049273,62.92920664499557,0.006896286105255926,2.4795967673782435e-9
2016-12-22T21:00:00.0,10058.24055253763,21571.03,5618.37495,55.738611,381.681657283821,33048.469449827746,62.037308111109624,105.46342378888636,52.73171189444318,9952.777128747755,122.99999999966178,7499.999999979376,9.897290045234133e-10,2.1720778750020042e-9,0.03399375,31629.27055253763,62.037308111109624,0.006898655253509888,2.4795967632927455e-9
2016-12-22T22:00:00.0,9952.777128932137,21606.49,5637.55781,54.688556000000005,501.68165683317994,34930.09449981178,1.1172653981805446e-7,1.8993511769069257e-7,9.496755884534628e-8,9952.777128741218,122.99999999958098,7499.99999997445,9.835026718699136e-10,2.158413448338484e-9,0.03602859,31559.267128932137,1.1172653981805446e-7,0.006899061193513981,2.4795967628670056e-9
2016-12-22T23:00:00.0,116.150336924038,21927.0,5484.11102,58.082083999999995,569.9999999889197,36792.53668979087,68.32372752706875,116.15033679601687,58.07516839800844,1.2707470522657335e-7,1.5704349188809887e-9,9.575822676103589e-8,9.464285366418007e-10,2.0770498543690484e-9,0.04536804,22043.150336924038,68.32372752706875,0.006915575924855808,2.47959676606881e-9
2016-12-23T00:00:00.0,2.9475632174858094e-8,22615.68,4624.986089999999,71.085083,569.9999999644235,31308.425669891178,9.715943550422928e-9,1.6517104035718977e-8,8.258552017859489e-9,1.2074530692878928e-8,1.4922139378869885e-10,9.09886547492066e-9,8.839974462601873e-10,1.9400374100429866e-9,0.05626881,22615.680000029475,9.715943550422928e-9,0.00692071932049078,2.4795967819570768e-9
2016-12-23T01:00:00.0,3.2618868731012416e-8,22302.4,4118.27078,86.431555,498.9218376921518,26683.439579904698,1.0932188316147722e-8,1.8584720137451127e-8,9.292360068725564e-9,1.31448498020747e-8,1.6244878235851422e-10,9.905413558445988e-9,8.892987914865877e-10,1.9516718419141196e-9,0.05339615,22302.40000003262,1.0932188316147722e-8,0.006920719320495201,2.4795967901134945e-9
2016-12-23T02:00:00.0,3.752508152959461e-8,22139.73,3802.5046,92.991277,412.4972034209274,22565.168799919036,1.28856846096748e-8,2.190566383644716e-8,1.095283191822358e-8,1.4723620505207246e-8,1.819597986279202e-10,1.1095109672434158e-8,8.957971879401983e-10,1.965933344906725e-9,0.05085959,22139.73000003752,1.28856846096748e-8,0.006920719320497384,2.4795967934008625e-9
2016-12-23T03:00:00.0,4.932062709278219e-8,22097.79,3505.6597,87.23675,319.51284715138195,18762.664199934574,1.7833029175422854e-8,3.031614959821885e-8,1.5158074799109424e-8,1.809840096545806e-8,2.2366654954176647e-10,1.3638204240351612e-8,9.060765291052855e-10,1.9884925802249166e-9,0.04729895,22097.79000004932,1.7833029175422854e-8,0.0069207193204961414,2.4795967976422807e-9
2016-12-23T04:00:00.0,1.365819530788085e-7,21649.31,3275.96062,94.145361,232.28301788608243,15257.004499952684,6.133442510011575e-8,1.0426852267019677e-7,5.2134261335098386e-8,3.1387732149036304e-8,3.8790088478617385e-10,2.3652492974766697e-8,9.256982595754149e-10,2.0315547986995016e-9,0.04056764,21649.310000136582,6.133442510011575e-8,0.006920719320497452,2.479596800621408e-9
2016-12-23T05:00:00.0,13.99794336764191,21042.82,3737.22911,115.15047,138.14457765792537,11981.043879980847,8.23408430695672,13.997943321826424,6.998971660913212,4.488150393356382e-8,5.546617705190935e-10,3.3820839665798384e-8,9.339798346375722e-10,2.049729698980758e-9,0.03802342,21056.81794336764,8.23408430695672,0.0069207193205049495,2.4795967937366515e-9
2016-12-23T06:00:00.0,223.26766807452748,20551.13,3743.81477,111.64075,30.000000038714628,8243.814770019198,131.33392233062355,223.26766796206005,111.63383398103002,1.1152202184384132e-7,1.3782292629796528e-9,8.403836969388125e-8,9.45421369986793e-10,2.074839507498558e-9,0.03509859,20774.39766807453,131.33392233062355,0.006915992841468355,2.4795967929865575e-9
2016-12-23T07:00:00.0,9952.77712791748,20270.48556,3450.8865520000004,100.7621946,30.000000013964357,4500.000000107791,3.569648759355953e-8,6.06840289090512e-8,3.03420144545256e-8,9952.777127855852,122.9999999886393,7499.999999307274,9.444589267040993e-10,2.072727311381511e-9,0.03034239006,30223.262687917482,3.569648759355953e-8,0.00690288900051112,2.4238419596739442e-9
2016-12-23T08:00:00.0,9952.77712885319,20054.31833,3435.689782,100.5187226,52.24470832194616,8549.113447419555,9.434119333344874e-8,1.6038002866686285e-7,8.019001433343143e-8,9952.777128691856,122.99999999897096,7499.999999937253,9.536875230266416e-10,2.0929805623198036e-9,0.02869811058,30007.095458853186,9.434119333344874e-8,0.006902889000503238,2.4238419592722984e-9
2016-12-23T09:00:00.0,10143.83944296354,19887.78,3504.44674,102.06492,74.73288869010715,12613.423665361333,112.3895966130523,191.0623142421889,95.53115712109445,9952.777128720392,122.9999999993236,7499.999999958756,9.594165472727495e-10,2.1055535866056918e-9,0.02815415000000001,30031.619442963543,112.3895966130523,0.006902889000449029,2.4238419581349052e-9
2016-12-23T10:00:00.0,10142.751322765296,19823.75,3596.51619,97.994,191.20602869952546,16608.976925324598,111.74952590650865,189.9741940410647,94.98709702053235,9952.777128723272,122.9999999993592,7499.999999960926,9.603757271584127e-10,2.107658620810281e-9,0.02813727,29966.501322765296,111.74952590650865,0.0069025043977630094,2.4238419567875074e-9
2016-12-23T11:00:00.0,10095.97143409456,19817.88,3684.86108,74.604055,311.20602822381966,20512.46073529009,84.2319443338235,143.19430536749996,71.59715268374998,9952.777128726097,122.99999999939412,7499.999999963055,9.614286065742876e-10,2.109969289764929e-9,0.02824914,29913.851434094555,84.2319443338235,0.006902088332499027,2.4238419555153036e-9
2016-12-23T12:00:00.0,9942.488287877248,20144.97,3714.60413,95.5994168,431.20602799529416,24327.599655257654,3.3472405628912544e-8,5.690308956915132e-8,2.845154478457566e-8,9942.4882878194,122.87284680233671,7492.2467562400425,9.43488112116855e-10,2.0705967434421606e-9,0.03331409,30087.458287877245,3.3472405628912544e-8,0.006902889000499548,2.4238419550340764e-9
2016-12-23T13:00:00.0,9.215653453042492e-8,20796.33,3668.8518,110.13625,458.48636091508115,28105.242281502135,1.6849517263900725e-8,2.8644179348631233e-8,1.4322089674315616e-8,6.258404354939347e-8,7.734361231017298e-10,4.7160739213520106e-8,9.283116324002262e-10,2.0372901558184308e-9,0.03769909,20796.33000009216,1.6849517263900725e-8,0.0069028890005194896,2.423841955694279e-9
2016-12-23T14:00:00.0,5.024230952968637e-8,21127.46,3391.5809999999997,103.843222,348.35701381917454,24436.390481553753,1.139237928459524e-8,1.936704478381191e-8,9.683522391905954e-9,2.9961144048475185e-8,3.702705958629241e-10,2.257747535749537e-8,9.141206973992821e-10,2.006146463150775e-9,0.04241125000000001,21127.460000050243,1.139237928459524e-8,0.0069028890005124,2.423841959124584e-9
2016-12-23T15:00:00.0,4.865009548248194e-8,20858.22,3514.8958,105.846889,244.520694718227,21044.809481580734,1.1113959701834011e-8,1.889373149311782e-8,9.44686574655891e-9,2.884332289116545e-8,3.5645615989493833e-10,2.173513170091087e-8,9.130410981986712e-10,2.0037771544543546e-9,0.04431563,20858.22000004865,1.1113959701834011e-8,0.006902889000513751,2.4238419574750335e-9
2016-12-23T16:00:00.0,2.6712510282783516e-7,20920.24,3596.48146,100.20414,138.68070861703046,17529.91368160687,2.5129395404859954e-8,4.271997218826192e-8,2.135998609413096e-8,2.2346679926614697e-7,2.761683091472862e-9,1.683953104556623e-7,9.383313734262893e-10,2.0592796677924096e-9,0.03774617,20920.240000267127,2.5129395404859954e-8,0.006902889000508692,2.4238419562761907e-9
2016-12-23T17:00:00.0,9952.777128814832,21048.01,3698.2268,96.398583,38.483471530152045,13933.4322217798,8.024775975606565e-8,1.364211915853116e-7,6.82105957926558e-8,9952.777128677459,122.99999999879303,7499.999999926404,9.526930128455908e-10,2.0907979915849333e-9,0.03634176,31000.78712881483,8.024775975606565e-8,0.006902889000478271,2.423841954593679e-9
2016-12-23T18:00:00.0,10138.003889694613,21518.16,3809.95368,95.620278,65.09179148615624,17735.205421710772,108.95691820537711,185.22676094914107,92.61338047457053,9952.7771287445,122.99999999962154,7499.9999999769225,9.731855172026734e-10,2.135771226797773e-9,0.03398961,31656.163889694617,108.95691820537711,0.006897491900874774,2.423841952942342e-9
2016-12-23T19:00:00.0,10138.72289497256,21318.02,3537.3425700000003,95.979778,185.0917914522322,21425.251741692202,109.3798624833429,185.94576622168293,92.97288311084147,9952.777128749896,122.99999999968823,7499.999999980989,9.800153859175843e-10,2.1507601850449552e-9,0.03169028,31456.742894972558,109.3798624833429,0.00689486664738893,2.4238419564125167e-9
2016-12-23T20:00:00.0,10134.382838112937,21093.58,4126.02541,93.80975,305.0917914294157,25387.909171677777,106.82688786047719,181.6057093628112,90.8028546814056,9952.777128749147,122.99999999967898,7499.999999980425,9.788925043563168e-10,2.1482958880663584e-9,0.032153619999999994,31227.96283811294,106.82688786047719,0.006895294786262253,2.4238419497414572e-9
2016-12-23T21:00:00.0,10134.307999618904,20978.17,4178.0717,93.772333,425.09179140531563,28761.883761662724,106.78286521972181,181.53087087352708,90.76543543676354,9952.777128744405,122.99999999962037,7499.9999999768515,9.730880446377727e-10,2.135557311674873e-9,0.03313445,31112.477999618903,106.78286521972181,0.006897529490174379,2.423841948963484e-9
2016-12-23T22:00:00.0,9952.77713017386,21024.87,4059.00461,98.098695,545.0917913711623,32083.8120616441,8.570896896047614e-7,1.4570524723280944e-6,7.285262361640472e-7,9952.777128715848,122.99999999926746,7499.999999955332,9.587499894298018e-10,2.104090746235794e-9,0.035461820000000005,30977.647130173864,8.570896896047614e-7,0.006902889000480611,2.423841950293981e-9
2016-12-23T23:00:00.0,189.8079236090123,21373.76,3882.23375,102.58094,569.9999999879565,35524.807451603905,111.6517197421438,189.80792356164446,94.90396178082223,4.644515213231457e-8,5.73985897439437e-10,3.4999140087770546e-8,9.226764308293283e-10,2.0249230365389286e-9,0.04260526,21563.567923609015,111.6517197421438,0.006918082739152545,2.4238419519357424e-9
2016-12-24T00:00:00.0,3.9828207000241584e-8,22051.37,3584.49996,100.63975,562.3299398520918,31642.573701643298,1.382679496136682e-8,2.3505551434323593e-8,1.1752775717161796e-8,1.543485999121363e-8,1.9074955204517085e-10,1.1631070246656758e-8,8.877955747043604e-10,1.948372854111312e-9,0.05115915,22051.370000039828,1.382679496136682e-8,0.006918082739184447,2.4238419556604573e-9
2016-12-24T01:00:00.0,4.094611091407564e-8,21852.6,3506.24764,104.59881,461.69710794677474,28058.073741659267,1.4286063947156591e-8,2.4286308710166203e-8,1.2143154355083101e-8,1.577091716737107e-8,1.9490266751561162e-10,1.1884308994854366e-8,8.88885036538372e-10,1.950763807528359e-9,0.04989087,21852.600000040944,1.4286063947156591e-8,0.0069180827391882235,2.4238419565898046e-9
2016-12-24T02:00:00.0,5.019530536443509e-8,21430.49,3411.93284,114.47822,357.1052160418525,24551.826101675568,1.8212442043091014e-8,3.0961151473254725e-8,1.5480575736627363e-8,1.8338199309275088e-8,2.266300637356309e-10,1.3818906325343346e-8,8.959545819052775e-10,1.9662787646606625e-9,0.04750821,21430.4900000502,1.8212442043091014e-8,0.00691808273920993,2.4238419576769053e-9
2016-12-24T03:00:00.0,6.083636007107456e-8,21274.43,3079.8795800000003,109.29572,242.63391414029934,21139.89326169377,2.2962477688721716e-8,3.903621207082692e-8,1.951810603541346e-8,2.0898797776520762e-8,2.5827486069995105e-10,1.574846711585067e-8,9.013502237268857e-10,1.978120141611916e-9,0.04494885,21274.43000006084,2.2962477688721716e-8,0.006918082739193521,2.423841961488024e-9
2016-12-24T04:00:00.0,2.0627925450652783e-7,20856.38,3195.53699,103.35203,133.3451122428153,18060.01368171385,9.989328286359175e-8,1.6981858086810597e-7,8.490929043405298e-8,3.554301677333179e-8,4.39253386924564e-10,2.678374310515634e-8,9.176568650900897e-10,2.0139070032262865e-9,0.03966569,20856.380000206278,9.989328286359175e-8,0.006918082739185955,2.423841960004287e-9
2016-12-24T05:00:00.0,204.74704401386808,20350.87,3563.6018,102.38044,30.000000410902803,14864.47669174514,120.43943762671849,204.74704396542143,102.37352198271071,4.752294266100962e-8,5.873056204990657e-10,3.581131832311376e-8,9.236941661497804e-10,2.0271565776012386e-9,0.03779647,20555.617044013867,120.43943762671849,0.006917637430627652,2.423841955301686e-9
2016-12-24T06:00:00.0,363.2999990052515,20199.38,3449.72911,103.87833,30.000000031631465,11300.874891785374,213.70588164386248,363.2999987945662,181.6499993972831,2.097471416018589e-7,2.592130626781521e-9,1.5805674553545857e-7,9.381356799468783e-10,2.0588501952044905e-9,0.03368338,20562.679999005253,213.70588164386248,0.006911852511780403,2.4238419563977267e-9
2016-12-24T07:00:00.0,50.02468118112798,20083.94667,3351.145782,102.7978336,107.77858128401843,7851.145781947878,29.42628293754931,50.024680993833826,25.012340496916913,1.8635680005599033e-7,2.3030643719144325e-9,1.4043075438502637e-7,9.373561843097474e-10,2.0571394994288446e-9,0.03448223113999999,20133.971351181128,29.42628293754931,0.006911852511785246,2.423841956887113e-9
2016-12-24T08:00:00.0,4343.833007036004,19939.93639,3196.618016,103.332833,30.000000035750187,4500.000000092789,59.88398913425795,101.80278152823851,50.901390764119256,4242.030225506837,52.424535482545714,3196.618017228397,9.289702872528071e-10,2.0387356521371355e-9,0.031288059230000005,24283.769397036005,59.88398913425795,0.0069067340403443705,2.3621423931293227e-9
2016-12-24T09:00:00.0,9952.7771287424,19824.28,3156.8634,114.12269,30.0000000164555,4500.000001325587,3.3547534952218154e-8,5.7030809418770864e-8,2.8515404709385432e-8,9952.77712868443,122.9999999988792,7499.999999931658,9.387176740113735e-10,2.060127450316845e-9,0.02945641,29777.0571287424,3.3547534952218154e-8,0.006895613897982184,2.35794092562226e-9
2016-12-24T10:00:00.0,9952.777128957065,19871.88,3232.11341,111.56544,38.884205657748076,8843.136601261664,1.3052583393283277e-7,2.218939176858157e-7,1.1094695884290784e-7,9952.777128734222,122.99999999949453,7499.999999969178,9.503459992220113e-10,2.0856471913751727e-9,0.02883518,29824.657128957067,1.3052583393283277e-7,0.00689561389796183,2.3579409243320964e-9
2016-12-24T11:00:00.0,9952.777129141678,19804.95,3227.9722100000004,109.23303,50.32566138208753,13111.023191235287,2.372778360588094e-7,4.0337232129997597e-7,2.0168616064998799e-7,9952.777128737354,122.99999999953324,7499.999999971538,9.521807581932332e-10,2.089673787897189e-9,0.0292039,29757.72712914168,2.372778360588094e-7,0.0068956138979530835,2.3579409241210066e-9
2016-12-24T12:00:00.0,9952.777128871012,20063.88,3201.25228,112.668916,64.09952719720488,17383.050981211272,8.276997186158033e-8,1.4070895216468656e-7,7.035447608234328e-8,9952.777128729354,122.99999999943438,7499.99999996551,9.480034179718602e-10,2.0805061185354436e-9,0.03039547,30016.657128871015,8.276997186158033e-8,0.006895613897948219,2.3579409242341185e-9
2016-12-24T13:00:00.0,9952.777128432792,20440.59,3195.99532,133.427278,74.43750688089158,21681.79870118122,2.2338838213952473e-8,3.79760249637192e-8,1.89880124818596e-8,9952.777128393884,122.9999999952885,7499.999999712713,9.310345082610398e-10,2.043265830358249e-9,0.03567638,30393.36712843279,2.2338838213952473e-8,0.006895613897945256,2.357940924181126e-9
2016-12-24T14:00:00.0,9952.77712854202,20340.74,3179.57635,125.912722,64.01712450906604,25985.80338089833,2.3250450056783392e-8,3.9525765096531766e-8,1.9762882548265883e-8,9952.777128501562,122.99999999661922,7499.999999793855,9.319303338186654e-10,2.0452318259638004e-9,0.03459589,30293.517128542022,2.3250450056783392e-8,0.006895613897939962,2.357940924271454e-9
2016-12-24T15:00:00.0,9952.777128703845,20030.86,3210.20831,119.17925,61.11129813934609,30306.22703069659,2.8466461264202023e-8,4.839298414914344e-8,2.419649207457172e-8,9952.777128654516,122.99999999850948,7499.999999909114,9.35973980655412e-10,2.054106089310916e-9,0.0345971,29983.637128703846,2.8466461264202023e-8,0.006895613897934186,2.3579409239128747e-9
2016-12-24T16:00:00.0,9952.777129062262,19993.4,3364.2499700000003,92.168222,64.93894377595029,34596.01872061012,1.9107815097162909e-7,3.248328566517694e-7,1.624164283258847e-7,9952.777128736478,122.99999999952242,7499.999999970878,9.51636535175236e-10,2.088479425833376e-9,0.03322685,29946.177129062264,1.9107815097162909e-7,0.00689561389792812,2.35794092229929e-9
2016-12-24T17:00:00.0,9968.493589950313,20045.78,3451.5138799999995,93.504695,95.77761755178943,38731.76875058544,9.244977181636806,15.716461208782569,7.858230604391284,9952.777128740576,122.99999999957305,7499.999999973966,9.544244684566863e-10,2.094597876611259e-9,0.03125569,30014.273589950313,9.244977181636806,0.00689561389792554,2.3579409213574425e-9
2016-12-24T18:00:00.0,10137.40871436419,20060.58,3503.1180299999996,95.322694,133.13804876964738,42780.25487056386,108.60681507207549,184.63158562252832,92.31579281126416,9952.777128740707,122.99999999957465,7499.999999974064,9.545259923526817e-10,2.094820682861523e-9,0.03057349,30197.988714364194,108.60681507207549,0.006895581235427412,2.357940920795244e-9
2016-12-24T19:00:00.0,10132.675724027538,20012.76,3543.04856,92.956194,253.13804316166633,46777.13684054238,105.82270310905109,179.89859528538685,89.94929764269342,9952.777128741196,122.99999999958071,7499.999999974433,9.54918104984445e-10,2.0956812206128366e-9,0.03021153,30145.435724027535,105.82270310905109,0.006895419193349819,2.3579409203654676e-9
2016-12-24T20:00:00.0,10139.706895098707,20073.36,3617.55784,96.471778,373.1380422231424,50734.08828052127,109.95868609076291,186.92976635429693,93.46488317714847,9952.777128743453,122.9999999996086,7499.999999976134,9.568861073180224e-10,2.1000002355221488e-9,0.02962427,30213.066895098706,109.95868609076291,0.006894636085818408,2.357940919559999e-9
2016-12-24T21:00:00.0,9952.777130091694,20142.85,3636.09257,92.1035,493.1380420360529,54616.530440501854,7.947496925127639e-7,1.3510744772716987e-6,6.755372386358493e-7,9952.777128739666,122.99999999956182,7499.999999973281,9.53748500130401e-10,2.093114383817761e-9,0.03060273,30095.627130091696,7.947496925127639e-7,0.006895613897926505,2.3579409193823337e-9
2016-12-24T22:00:00.0,9952.777128815942,20193.44,3580.82636,77.048334,524.0414383250447,58480.43787047959,5.6422776290843946e-8,9.591871969443471e-8,4.7959359847217354e-8,9952.777128719077,122.99999999930736,7499.999999957766,9.450197365142944e-10,2.073958075131226e-9,0.03387444,30146.21712881594,5.6422776290843946e-8,0.006895613897929201,2.3579409200399754e-9
2016-12-24T23:00:00.0,174.68946038170873,20503.39,3382.61109,87.351639,569.9999999862102,62399.611510441784,102.75850600328243,174.68946020558013,87.34473010279007,1.7520604812196528e-7,2.165259368332093e-9,1.3202801026415202e-7,9.225291466401497e-10,2.024599803889193e-9,0.04308889,20678.07946038171,102.75850600328243,0.006908883614361093,2.3579409223535664e-9
2016-12-25T00:00:00.0,3.8592926931912554e-8,21255.15,3477.02541,97.1615,569.9999999747799,59017.0004205782,1.3646366777633671e-8,2.319882352197724e-8,1.159941176098862e-8,1.4522220707110294e-8,1.7947082747490354e-10,1.094334313871363e-8,8.71882702825014e-10,1.9134501664070008e-9,0.05280254,21255.150000038597,1.3646366777633671e-8,0.006916139165789556,2.3579409213965052e-9
2016-12-25T01:00:00.0,4.4237125042760074e-8,21145.45,3431.4258700000005,109.13078,472.84541612572446,55539.975010593414,1.607088332890778e-8,2.7320501659143225e-8,1.3660250829571613e-8,1.6039759881607773e-8,1.9822512248704975e-10,1.2086897712624983e-8,8.76863502009074e-10,1.924381121909042e-9,0.04976297,21145.45000004424,1.607088332890778e-8,0.0069161391658000915,2.35794092191524e-9
2016-12-25T02:00:00.0,6.2868685206821e-8,21023.04,3315.3471600000003,106.29044,363.72155227875,52108.54914060978,2.461088395491022e-8,4.183850272334737e-8,2.0919251361673686e-8,2.0143443228783208e-8,2.4893991748062533e-10,1.517926326101374e-8,8.867392546904233e-10,1.9460546343554915e-9,0.04662211,21023.04000006287,2.461088395491022e-8,0.00691613916579689,2.35794092314987e-9
2016-12-25T03:00:00.0,7.425690378506228e-8,20811.88,3253.26848,102.59756,257.43802843908236,48793.20198062926,3.0156753742329134e-8,5.126648136195952e-8,2.563324068097976e-8,2.2100213423230674e-8,2.731223874388026e-10,1.665380411212211e-8,8.902089998720735e-10,1.953669402344014e-9,0.04532616,20811.88000007426,3.0156753742329134e-8,0.006916139165793766,2.3579409237943695e-9
2016-12-25T04:00:00.0,2.099616443282906e-7,20512.59,3213.32868,107.59611,154.8473846041548,45539.93350065023,1.042417282747553e-7,1.77210938067084e-7,8.8605469033542e-8,3.1849383981628914e-8,3.936061442001239e-10,2.4000374646349014e-8,9.013222795776967e-10,1.9780588148569034e-9,0.04140922,20512.590000209962,1.042417282747553e-7,0.006916139165797075,2.357940924197266e-9
2016-12-25T05:00:00.0,180.78678615690032,20194.51,3154.44673,107.6585,47.25819083231977,42326.60482067856,106.34516830419685,180.78678611713462,90.39339305856731,3.885974177625206e-8,4.802426676128375e-10,2.9283089488587652e-8,9.059473934405043e-10,1.98820917666792e-9,0.03982672,20375.2967861569,106.34516830419685,0.006916139165773331,2.3579409247748035e-9
2016-12-25T06:00:00.0,230.34383984850746,20035.88,3119.82637,115.17883,30.000000030533112,39172.15809071219,135.4963763165477,230.3438397381311,115.17191986906555,1.09456788812522e-7,1.3527063702668387e-9,8.248209574797796e-8,9.195966359682323e-10,2.0181640608528996e-9,0.035573230000000004,20266.22383984851,135.4963763165477,0.006910146125233161,2.3579409250964576e-9
2016-12-25T07:00:00.0,9145.87597776328,19990.7725,2883.4606,129.0892217,30.000000047076565,36052.33172079905,19.36606574937637,32.92231177393983,16.461155886969916,9112.95366598841,112.62115954308739,6867.143874578499,9.286307446678567e-10,2.037990485598597e-9,0.03343292999,29136.648477763276,19.36606574937637,0.006906259154360833,2.35794092722212e-9
2016-12-25T08:00:00.0,10159.23496987979,19941.51694,2692.705985,110.2197778,30.000000036288245,40036.01499538194,121.44578892663385,206.45784117527754,103.22892058763877,9952.777128703572,122.99999999911573,7499.999999946081,9.406959594720547e-10,2.064469032770168e-9,0.03053223038,30100.751909879793,121.44578892663385,0.006901216548798235,2.357940928946123e-9
2016-12-25T09:00:00.0,10219.465707319649,19852.1,2826.62496,136.35119,146.01604403959325,44843.30901033244,156.87563447404366,266.6885786058742,133.3442893029371,9952.777128712833,122.9999999992302,7499.99999995306,9.425332427712557e-10,2.068501169229811e-9,0.03062789,30071.56570731965,156.87563447404366,0.006900456908531974,2.3579409277188386e-9
2016-12-25T10:00:00.0,10217.53120879178,19908.68,3057.90738,135.38394,266.0160437986941,49516.68405028993,155.73769416006422,264.75408007210916,132.37704003605458,9952.777128718726,122.99999999930303,7499.999999957501,9.440637249637229e-10,2.0718599942143765e-9,0.02985734,30126.211208791785,155.73769416006422,0.006899832432189971,2.3579409255444587e-9
2016-12-25T11:00:00.0,9952.777128770438,19990.82,3114.40738,132.64361,386.0160436664761,53958.776670251864,8.664029320062631e-8,1.4728849844106471e-7,7.364424922053236e-8,9952.777128622214,122.9999999981103,7499.999999884773,9.347018243417965e-10,2.0513141911552395e-9,0.03223185,29943.597128770434,8.664029320062631e-8,0.006901216548843078,2.3579409250211247e-9
2016-12-25T12:00:00.0,28.630962527836104,20152.38,2993.4398,134.322388,376.37933495478364,58344.36929014105,16.84174216655947,28.6309616831511,14.31548084157555,8.437585086284233e-7,1.0427471168950855e-8,6.358214127409057e-7,9.264929211179522e-10,2.0332987778561914e-9,0.03352954,20181.01096252784,16.84174216655947,0.006907178658226635,2.3579409263562273e-9
2016-12-25T13:00:00.0,19.841847526161107,20478.08,2613.28238,129.92783300000002,256.3793349854571,55350.92949078126,11.671674934968527,19.841847389446496,9.920923694723248,1.357931295789685e-7,1.6781803432454323e-9,1.0232806971008733e-7,9.214815946050078e-10,2.0223008265044283e-9,0.03533864,20497.921847526162,11.671674934968527,0.00690932618651954,2.3579409298973345e-9
2016-12-25T14:00:00.0,3263.5072679883065,20371.79,2925.96755,146.717833,136.37933500803052,52737.64711088796,4.127120143702596e-8,7.016104244294414e-8,3.508052122147207e-8,3263.507267917217,40.33159677546391,2459.24370582097,9.28239607994278e-10,2.0371320897034586e-9,0.03368518,23635.297267988306,4.127120143702596e-8,0.006901216548854483,2.3579409270158012e-9
2016-12-25T15:00:00.0,9998.054336726274,20001.78,2963.51154,145.6455,30.000000035124803,52270.923266713326,26.633651756832677,45.27720798661555,22.638603993307775,9952.777128738706,122.99999999954993,7499.999999972556,9.534606180238041e-10,2.0924825923359613e-9,0.03016291,29999.834336726275,26.633651756832677,0.006896006938269304,2.357940926603521e-9
2016-12-25T16:00:00.0,9978.633967475087,19838.85,3008.30551,135.93531000000002,30.000000034920806,56807.411726690334,15.209905131106758,25.856838722881488,12.928419361440744,9952.77712875124,122.99999999970484,7499.999999982002,9.666502106031895e-10,2.1214287201053186e-9,0.02727184,29817.483967475087,15.209905131106758,0.006890767088856303,2.3579409262163477e-9
2016-12-25T17:00:00.0,9997.499619320703,19728.31,3143.25228,110.18758,30.000000163155256,61299.10621667682,26.30734739229617,44.72249056690349,22.361245283451744,9952.77712875283,122.9999999997245,7499.9999999832,9.695186322110396e-10,2.127723812077074e-9,0.02536642,29725.809619320702,26.30734739229617,0.006889645375088642,2.3579409249625867e-9
2016-12-25T18:00:00.0,10118.756514771052,19669.95,3149.18284,85.996583,65.18055509170657,65655.8539366645,97.63493295109926,165.97938601686874,82.98969300843437,9952.777128753214,122.99999999972923,7499.999999983489,9.702761088299174e-10,2.1293861845014207e-9,0.02461506,29788.706514771053,97.63493295109926,0.006889357114943314,2.357940924988805e-9
2016-12-25T19:00:00.0,10083.650805329922,19733.17,3443.11571,68.443722,185.180554456984,70006.67109665247,76.98451562957264,130.8736765702735,65.43683828513674,9952.777128758662,122.99999999979656,7499.9999999875945,9.850775671617413e-10,2.1618697431456378e-9,0.01977,29816.82080532992,76.98451562957264,0.006883684371494665,2.3579409220939707e-9
2016-12-25T20:00:00.0,10106.035526341306,19800.11,3682.03235,79.636083,305.18055442628844,74063.55538664458,90.15199857765955,153.25839758202125,76.62919879101062,9952.7771287583,122.99999999979208,7499.999999987322,9.837799388687497e-10,2.159021943705284e-9,0.01977925,29906.145526341305,90.15199857765955,0.006884175743447418,2.3579409196525835e-9
2016-12-25T21:00:00.0,10132.207410066138,19848.91,3662.99533,92.722028,425.1805543928326,77881.52303663643,105.5472242997448,179.43028130956614,89.71514065478307,9952.777128755597,122.99999999975867,7499.999999985284,9.756820883853286e-10,2.1412502488375733e-9,0.02226208,29981.11741006614,105.5472242997448,0.006887268474152513,2.3579409201564887e-9
2016-12-25T22:00:00.0,9952.777128798498,19873.94,3718.52771,98.187444,545.1805543158487,81718.5277066262,3.477758656765361e-8,5.912189716501114e-8,2.956094858250557e-8,9952.777128738422,122.99999999954642,7499.999999972342,9.53859373424221e-10,2.0933577084322105e-9,0.02991495000000001,29826.717128798493,3.477758656765361e-8,0.006889645375091061,2.3579409201446766e-9
2016-12-25T23:00:00.0,195.93846106294254,20197.99,3553.31709,97.976139,569.999999990331,85499.999996603,115.25791814523946,195.93846084690708,97.96923042345354,2.1511163750579864e-7,2.6584269968948332e-9,1.6209920712773372e-7,9.238110658168722e-10,2.027413127807734e-9,0.04240426,20393.928461062944,115.25791814523946,0.006908570621273956,2.3595786525587887e-9
2016-12-26T00:00:00.0,4.601902737531918e-8,20996.93,3412.9444200000003,90.971861,569.9999999870644,81946.68290676948,1.8671024852706007e-8,3.174074224960021e-8,1.5870371124800106e-8,1.3410734441742604e-8,1.6573468038034374e-10,1.0105773193923397e-8,8.675506839763666e-10,1.903943036422698e-9,0.05325851,20996.930000046017,1.8671024852706007e-8,0.006922716518523056,2.359578654732851e-9
2016-12-26T01:00:00.0,4.04054928211338e-8,21007.35,3395.5740600000004,98.865084,479.0350617196211,78533.73848678386,1.5909200866001368e-8,2.7045641472202324e-8,1.3522820736101162e-8,1.2496387741268255e-8,1.5443485494436657e-10,9.41675944782723e-9,8.634636076632242e-10,1.8949734619304396e-9,0.053321730000000005,21007.350000040402,1.5909200866001368e-8,0.0069227165185272044,2.3595786552350952e-9
2016-12-26T02:00:00.0,4.426478747729013e-8,20905.83,3309.97449,112.00197,380.1769004498321,75138.16442679752,1.7798567286343158e-8,3.0257564386783367e-8,1.5128782193391683e-8,1.314082362673343e-8,1.6239902543533903e-10,9.902379599715794e-9,8.663994637733322e-10,1.9014165469282627e-9,0.051873220000000005,20905.830000044265,1.7798567286343158e-8,0.0069227165185421135,2.3595786563302956e-9
2016-12-26T03:00:00.0,3.4598556974935772,20744.01,3157.22681,121.73686,268.1818531814997,71828.18993681169,2.03520922468966,3.4598556819724218,1.7299278409862109,1.4649319463010947e-8,1.810415596206664e-10,1.1039119489065024e-8,8.718358931396286e-10,1.9133474369916793e-9,0.04973812,20747.469855697494,2.03520922468966,0.006932178091819482,2.3595786580212513e-9
2016-12-26T04:00:00.0,8.129213860524364e-8,20502.22,3059.1736100000003,115.05703,148.1818532008078,68670.963126827,3.7303059181898634e-8,6.341520060922768e-8,3.170760030461384e-8,1.6997380910899955e-8,2.1005974764532797e-10,1.280852119788585e-8,8.795570851160176e-10,1.930292510020668e-9,0.04673855,20502.22000008129,3.7303059181898634e-8,0.006922716518554998,2.3595786590923443e-9
2016-12-26T05:00:00.0,211.06504274028134,20253.29,2992.76387,108.67119,33.13174594922717,65611.7895168441,124.15590748008958,211.06504271615228,105.53252135807614,2.3237110474943374e-8,2.8717257017185776e-10,1.751052257145474e-8,8.919509510074772e-10,1.957492321045247e-9,0.04229659,20464.35504274028,124.15590748008958,0.006922716518460709,2.3595786598153332e-9
2016-12-26T06:00:00.0,214.0281698343942,20126.72,2952.85181,107.021,30.000000024111532,62619.025646865935,125.8989234056887,214.02816978967078,107.01408489483539,4.3814642931995365e-8,5.414771184872974e-10,3.301689746873764e-8,9.087487720446696e-10,1.9943571348037343e-9,0.03662028,20340.748169834398,125.8989234056887,0.006915127138944592,2.3595786602596086e-9
2016-12-26T07:00:00.0,212.83673368110692,20092.50028,2950.4860719999997,106.4252775,30.00000004662829,59666.173836903305,125.1980785878762,212.83673359938953,106.41836679969477,8.079970686751876e-8,9.985518429797202e-10,6.088730749876342e-8,9.176821120379408e-10,2.0139624106525497e-9,0.0343890419,20305.337013681106,125.1980785878762,0.006911202930955684,2.359578660330872e-9
2016-12-26T08:00:00.0,363.2999999895407,20041.37389,2759.685155,123.691584,30.000000550252267,56715.68776496856,213.7058822469107,363.29999981974817,181.64999990987408,1.6886934642768145e-7,2.0869481293369497e-9,1.2725293471566765e-7,9.231692741572873e-10,2.0260046397693178e-9,0.03307344818,20404.67388998954,213.7058822469107,0.006910870321697572,2.3595786621474995e-9
2016-12-26T09:00:00.0,363.2999998941198,20030.42,2963.44903,133.44536000000002,87.96532733253494,53956.0026101002,213.705882205657,363.29999974961686,181.64999987480843,1.4358115764728448e-7,1.7744275956463066e-9,1.0819680461257966e-7,9.218416837094868e-10,2.0230910848208902e-9,0.034415680000000004,20393.719999894114,213.705882205657,0.006910870321695364,2.3595786602713612e-9
2016-12-26T10:00:00.0,7917.866739749165,20016.53,2973.31015,125.50372,136.17687807944003,50992.553580212785,178.10206125456503,302.77350413276054,151.38675206638027,7615.093235615476,94.11006152972871,5738.418385959068,9.289601585679896e-10,2.038713423535069e-9,0.032445180000000004,27934.396739749165,178.10206125456503,0.006906363290415787,2.3595786601053163e-9
2016-12-26T11:00:00.0,7790.764259506341,20103.41,2984.37032,129.11628000000002,256.1768780388432,53757.66181617625,184.35464961265973,313.40290434152155,156.70145217076077,7477.361355163891,92.40792140578625,5634.629354011357,9.28934818845052e-10,2.0386578125028575e-9,0.03263365,27894.17425950634,184.35464961265973,0.006906382679173919,2.3595786600287524e-9
2016-12-26T12:00:00.0,47.384587962648276,20455.8,2940.36801,129.876083,376.17687799806345,56407.92085019201,27.873286982781075,47.38458787072783,23.692293935363914,9.100200724364397e-8,1.1246355410297174e-9,6.857533786766569e-8,9.184425868861247e-10,2.0156313630472824e-9,0.03651938,20503.184587962645,27.873286982781075,0.006910870321708104,2.359578660572296e-9
2016-12-26T13:00:00.0,29.354897396853946,20939.76,2919.79856,134.68436100000002,269.99999980487706,53467.55284026496,17.26758666600027,29.35489733220046,14.67744866610023,6.373865585684747e-8,7.877052373378204e-10,4.803080715474514e-8,9.148303065198749e-10,2.0077037846637294e-9,0.03698536,20969.11489739685,17.26758666600027,0.006912449031588922,2.3595786607937092e-9
2016-12-26T14:00:00.0,45.20961896883613,20976.41,2720.23839,142.611722,149.9999999207926,50547.75428031736,26.593893472705158,45.209618903598766,22.604809451799383,6.432298732077391e-8,7.949266157664759e-10,4.8471135107711937e-8,9.143728824477128e-10,2.006699913197807e-9,0.03630025,21021.619618968834,26.593893472705158,0.006912650216001865,2.359578662661503e-9
2016-12-26T15:00:00.0,10005.11971240443,20809.07,2892.65043,149.178195,30.00000002360838,47827.51589037019,30.78975514468045,52.34258374595676,26.17129187297838,9952.777128657537,122.99999999854683,7499.999999911392,9.366807215313146e-10,2.0556571161201655e-9,0.0325,30814.18971240443,30.78975514468045,0.006903119345946621,2.35957866095716e-9
2016-12-26T16:00:00.0,9952.777128818683,20617.08,2426.6990600000004,103.82278,30.00000001447888,52434.865460286,4.4844648477051155e-8,7.623590241098696e-8,3.811795120549348e-8,9952.777128741493,122.99999999958439,7499.999999974657,9.558477501949064e-10,2.097721437464132e-9,0.03121921,30569.85712881869,4.4844648477051155e-8,0.006890481344518016,2.3595786652139374e-9
2016-12-26T17:00:00.0,9952.777128943357,20493.46,3061.67127,118.01006,49.18411053352571,57508.16640026511,1.1400242684598239e-7,1.9380412563817006e-7,9.690206281908503e-8,9952.777128748588,122.99999999967207,7499.999999980004,9.631679987506064e-10,2.1137865925264593e-9,0.02736141,30446.237128943354,1.1400242684598239e-7,0.006890481344509417,2.3595786594101008e-9
2016-12-26T18:00:00.0,10095.312296068616,20561.3,3277.98608,107.98103,54.18094111144438,61946.49513024958,83.84421606814993,142.5351673158549,71.26758365792745,9952.777128751793,122.99999999971168,7499.999999982419,9.67993033559441e-10,2.1243757046030834e-9,0.02552125,30656.612296068615,83.84421606814993,0.006890481344497644,2.3595786573134692e-9
2016-12-26T19:00:00.0,10154.592635196563,20550.35,3663.37726,103.91464,140.4743852504285,66168.50905023649,118.71500378787199,201.81550643938237,100.90775321969119,9952.777128756203,122.99999999976617,7499.999999985742,9.77688503613394e-10,2.1456535654070887e-9,0.02223539,30704.942635196563,118.71500378787199,0.006886731742698487,2.3595786532548976e-9
2016-12-26T20:00:00.0,10145.077020962792,20527.71,3599.5856200000003,99.156833,260.47438520162245,70005.13179022673,113.11758365042546,192.29989220572327,96.14994610286163,9952.777128756092,122.9999999997648,7499.999999985657,9.773834019158095e-10,2.14498398348727e-9,0.02220143,30672.78702096279,113.11758365042546,0.006886847025436723,2.3595786540916934e-9
2016-12-26T21:00:00.0,10129.823349831002,20526.96,3648.83329,91.53,380.4743851512915,73905.5461702169,104.14483592743964,177.04622107664738,88.52311053832369,9952.777128753383,122.99999999973133,7499.999999983617,9.71016121452663e-10,2.131010230111625e-9,0.02476612,30656.783349831003,104.14483592743964,0.006889306233749388,2.3595786537182445e-9
2016-12-26T22:00:00.0,9952.777128808939,20575.87,3705.32865,83.869166,500.47438499557205,77756.712880205,4.018442903474984e-8,6.831352935907473e-8,3.415676467953737e-8,9952.77712873967,122.99999999956185,7499.999999973283,9.544522587902958e-10,2.09465886579971e-9,0.03079757,30528.647128808938,4.018442903474984e-8,0.006890481344501839,2.3595786533622326e-9
2016-12-26T23:00:00.0,9952.777128059042,20926.05,3551.3842299999997,92.619,539.6121095106352,81551.38423018274,1.4406629043670893e-8,2.4491269374240518e-8,1.2245634687120259e-8,9952.77712803362,122.99999999083624,7499.999999441234,9.311838170920176e-10,2.04359350632493e-9,0.04005053,30878.82712805904,1.4406629043670893e-8,0.006890481344507997,2.3595786556764126e-9
2016-12-27T00:00:00.0,5.960329684880202e-8,21870.13,3422.7291200000004,102.92472,569.9999999950616,85499.99999962839,2.6726523310118388e-8,4.543508962720126e-8,2.271754481360063e-8,1.3298959822349432e-8,1.6435332942598432e-10,1.0021544477194165e-8,8.692473992513338e-10,1.9076666796544217e-9,0.05344008,21870.130000059606,2.6726523310118388e-8,0.006927534393498521,2.3746555205578213e-9
2016-12-27T01:00:00.0,6.037927110320012e-8,21782.56,3348.73838,117.19211,467.0822075523365,82077.27087964269,2.7212191034507322e-8,4.626072475866245e-8,2.3130362379331224e-8,1.3249002475697524e-8,1.637359385652547e-10,9.983898693003334e-9,8.695438688401453e-10,1.908317317386089e-9,0.05181288,21782.56000006038,2.7212191034507322e-8,0.0069275343935544425,2.3746555220545285e-9
2016-12-27T02:00:00.0,2.524346285523749,21655.17,3209.15274,121.26911,349.8970251100416,78728.53249965695,1.484909571742858,2.5243462719628584,1.2621731359814292,1.2694307860953763e-8,1.5688082297985432e-10,9.565903840235018e-9,8.665828785667231e-10,1.901819072481067e-9,0.05223414,21657.69434628552,1.484909571742858,0.006936883430483321,2.3746555238682577e-9
2016-12-27T03:00:00.0,17.97762917632662,21555.65,3050.6620000000003,128.99575,229.89702512959866,75519.3797596708,10.575075977713169,17.977629162112386,8.988814581056193,1.3344686343882222e-8,1.649184342279669e-10,1.005600208707115e-8,8.695492631893644e-10,1.9083291559262705e-9,0.05089253,21573.627629176328,10.575075977713169,0.006935441925253767,2.3746555257046317e-9
2016-12-27T04:00:00.0,79.30553472605104,21149.25,2977.22452,119.55672,109.89702515273642,72468.71775968514,46.65031453329434,79.30553470660038,39.65276735330019,1.856444660078047e-8,2.294261091504032e-10,1.3989396899414829e-8,8.861970124700919e-10,1.9448646193874642e-9,0.04471161,21228.555534726052,46.65031453329434,0.006927534393491872,2.3746555265901914e-9
2016-12-27T05:00:00.0,232.30281392434298,20907.46,2859.41199,116.15833,30.000000040659994,69491.49323970346,136.64871405856263,232.30281389955647,116.15140694977823,2.3890544508669274e-8,2.952479430158769e-10,1.800292335462664e-8,8.959734748366484e-10,1.9663202274429364e-9,0.0412088,21139.762813924342,136.64871405856263,0.00692303414086654,2.3746555278587093e-9
2016-12-27T06:00:00.0,240.45888899314514,20610.78,2706.52544,120.23636,30.000000024874574,66632.0812497258,141.44640526312728,240.45888894731635,120.22944447365818,4.491638418693843e-8,5.550928332375254e-10,3.384712397789789e-8,9.123973796895816e-10,2.0023644377158003e-9,0.03591406,20851.238888993146,141.44640526312728,0.006915677571326364,2.374655529409375e-9
2016-12-27T07:00:00.0,260.9969468859405,20468.23889,2768.736093,130.5053882,30.000000176657398,63925.555809764024,153.5276157845576,260.9969468337479,130.49847341687396,5.1277772113961544e-8,6.337091535770665e-10,3.86408020473821e-8,9.147609725503467e-10,2.0075516230310904e-9,0.03610826874,20729.23583688594,153.5276157845576,0.006914641884046873,2.3746555288923806e-9
2016-12-27T08:00:00.0,265.1677382147887,20408.3725,3162.006922,132.5907776,30.000000036049332,61156.81971680705,155.981022371156,265.1677380309652,132.5838690154826,1.8289699023908446e-7,2.2603067976240302e-9,1.3782358522097743e-7,9.265125730811301e-10,2.033341906423935e-9,0.03218276978,20673.54023821479,155.981022371156,0.006909565764048204,2.374655525060847e-9
2016-12-27T09:00:00.0,7852.353029711799,20257.05,2935.20829,133.96336000000002,30.00000101955597,57994.81279494928,189.28346549771328,321.78189134611256,160.89094567305628,7530.571138364754,93.06550704736402,5674.726039473416,9.321137726933338e-10,2.0456344043658293e-9,0.03118802,28109.403029711797,189.28346549771328,0.00690719604510982,2.374655527297742e-9
2016-12-27T10:00:00.0,10227.300974308062,20328.57,3036.49301,140.26883,150.00000093601682,60734.33054442712,161.48461547966232,274.52384631542594,137.26192315771297,9952.777127991703,122.99999999031822,7499.999999409647,9.330896688368752e-10,2.0477761243841356e-9,0.0312067,30555.87097430806,161.48461547966232,0.006906781708394503,2.374655526318757e-9
2016-12-27T11:00:00.0,10224.88180929766,20296.54,2963.56016,139.05925,270.00000086564205,65197.837533841186,160.0615799807029,272.10468596719494,136.05234298359747,9952.777123329532,122.99999993270141,7499.999995896427,9.325704380911233e-10,2.046636610830714e-9,0.031348680000000004,30521.42180929766,160.0615799807029,0.0069070067357912225,2.3746555271270846e-9
2016-12-27T12:00:00.0,47.10633353567328,20572.07,2959.13421,143.56008400000002,390.00000078875235,69734.27736974203,27.709607938877696,47.106333496092084,23.553166748046042,3.86724239483326e-8,4.779277265128826e-10,2.9141934543468445e-8,9.087671267220406e-10,1.9943974163236637e-9,0.03919048,20619.176333535674,27.709607938877696,0.0069172746063750085,2.3746555274121178e-9
2016-12-27T13:00:00.0,46.87092378034032,21175.93,2699.7314300000003,143.442389,270.00000081182577,66775.14315977556,27.57113162382796,46.87092376050753,23.435461880253765,1.8945721155729085e-8,2.341380372536753e-10,1.4276709588638737e-8,8.870706827153638e-10,1.9467819925281214e-9,0.04600991,21222.80092378034,27.57113162382796,0.0069271297961255255,2.374655530006646e-9
2016-12-27T14:00:00.0,52.57269440387728,21652.08,2757.90043,146.29327800000002,150.00000082209084,64075.41172979415,30.925114345310618,52.57269438702805,26.286347193514025,1.597002553339066e-8,1.9736332032673544e-10,1.2034348800410698e-8,8.792061214094044e-10,1.9295222784738716e-9,0.04882448,21704.65269440388,30.925114345310618,0.0069308148391419916,2.3746555295332206e-9
2016-12-27T15:00:00.0,279.5267362666508,21517.84,2885.99765,139.770278,30.000000830653264,61317.51129981049,164.4274917809594,279.526736027631,139.7633680138155,2.3809238258552703e-7,2.9424313112921016e-9,1.794165433714696e-7,9.274836508145889e-10,2.0354730518689128e-9,0.03690927,21797.36673626665,164.4274917809594,0.006909166088167153,2.374655528363488e-9
2016-12-27T16:00:00.0,9952.777128857731,21760.53,2765.6296,116.45342,30.000000013500433,58431.51364999432,7.408868876778441e-8,1.259507709052335e-7,6.297538545261675e-8,9952.777128730828,122.99999999945257,7499.99999996662,9.531579766773323e-10,2.091818409948936e-9,0.03351092,31713.30712885773,7.408868876778441e-8,0.006895611914534176,2.374655529452481e-9
2016-12-27T17:00:00.0,9959.350421477104,21820.75,3098.86573,103.90558,36.553475687842955,63165.8840499654,3.866642784160659,6.573292733073121,3.2866463665365604,9952.77712874307,122.99999999960386,7499.999999975845,9.604321711238482e-10,2.107782493797674e-9,0.02987761,31780.100421477102,3.866642784160659,0.006895611914505986,2.3746555262467526e-9
2016-12-27T18:00:00.0,10165.570621076653,21664.28,3535.8911700000003,109.40364,58.941437665898626,67567.01831994572,125.17264254598344,212.79349232817182,106.39674616408591,9952.777128747515,122.9999999996588,7499.999999979194,9.65204568714538e-10,2.1182560872460563e-9,0.02792548,31829.85062107665,125.17264254598344,0.006893738587420639,2.3746555216540275e-9
2016-12-27T19:00:00.0,10138.75801413981,21588.05,3791.59023,95.997333,178.94143756825832,71531.12714992942,109.40052081512917,185.98088538571957,92.99044269285979,9952.777128753116,122.99999999972802,7499.999999983415,9.740915773137892e-10,2.13775968334677e-9,0.0252933,31726.808014139813,109.40052081512917,0.006890273139107896,2.3746555188030867e-9
2016-12-27T20:00:00.0,10128.007958432223,21432.73,3942.24765,90.622306,298.94143753394815,75239.53691991734,103.07695863487416,175.23082967928607,87.61541483964304,9952.777128751966,122.99999999971381,7499.999999982549,9.719013763618455e-10,2.1329530271734306e-9,0.02552598,31560.737958432226,103.07695863487416,0.006891119855496961,2.374655517625155e-9
2016-12-27T21:00:00.0,10131.19750568691,21381.57,4089.79392,92.217083,418.9414374932387,78797.2892699044,104.95316290576835,178.4203769398062,89.2101884699031,9952.77712874614,122.99999999964182,7499.9999999781585,9.635670641668799e-10,2.1146623889893337e-9,0.02827185,31512.76750568691,104.95316290576835,0.0068943816760394395,2.3746555167902783e-9
2016-12-27T22:00:00.0,9952.777128769625,21380.02,4207.49535,91.948333,538.9414373444781,82207.49534988706,3.633361410161149e-8,6.176714397273953e-8,3.088357198636977e-8,9952.777128706912,122.99999999915701,7499.999999948598,9.45723148138507e-10,2.075501795502144e-9,0.03450161,31332.797128769624,3.633361410161149e-8,0.006895611914505043,2.3746555161431187e-9
2016-12-27T23:00:00.0,4981.166041938754,21830.32,4028.18051,100.05822,569.9999999864332,85499.9999998401,46.43268616482658,78.93556648020518,39.46778324010259,4902.230475457609,60.58352766063528,3694.117540282639,9.395813306775963e-10,2.0620228474687185e-9,0.04235562,26811.486041938755,46.43268616482658,0.006909099733922407,2.4104498223581303e-9
2016-12-28T00:00:00.0,3.6939366241225866e-8,22594.83,3642.72451,101.58761,569.999999986905,85165.93703012721,1.3816719407224331e-8,2.3488422992281363e-8,1.1744211496140682e-8,1.2577639163586516e-8,1.55438989249379e-10,9.477987149352376e-9,8.733040853579894e-10,1.9165695592283487e-9,0.05384019,22594.830000036938,1.3816719407224331e-8,0.006923073356349268,2.410449833927985e-9
