Date,elecCEF,elecCampus,cwLoads,hwLoads,hwStorage,cwStorage,gHeater,elecHeater,hwHeater,elecHRC,hwHRC,cwHRC,elecChiller,cwChiller,elecPrice,elecGrid,gasGrid,umHot,umCold
2016-12-28T01:00:00.0,3.0019089443398955e-8,22362.9,3546.04161,102.453,468.4193130721608,81523.21252014102,1.075343012127455e-8,1.8280831206166733e-8,9.140415603083367e-9,1.0874102710394687e-8,1.3438607295963363e-10,8.194272741441073e-9,8.641555268375338e-10,1.8964919607548035e-9,0.05655303,22362.900000030022,1.075343012127455e-8,0.006923073356351158,2.410449835730458e-9
2016-12-28T02:00:00.0,3.634834000431226e-8,22171.73,3421.31016,114.36108,365.9732361547944,77977.17091015352,1.3570396674353527e-8,2.3069674346400995e-8,1.1534837173200498e-8,1.2405946508459695e-8,1.5331714965552905e-10,9.348606686312747e-9,8.727191494515783e-10,1.915285847894435e-9,0.05285819,22171.730000036347,1.3570396674353527e-8,0.006923073356373725,2.410449837543221e-9
2016-12-28T03:00:00.0,4.1707992625041304e-8,22015.62,3276.12035,109.94425,251.61907923985217,74555.8607501672,1.6057132484944933e-8,2.7297125224406384e-8,1.3648562612203192e-8,1.3533005170946592e-8,1.672457460354371e-10,1.0197911343624211e-8,8.77862229688328e-10,1.926572948444735e-9,0.05101951,22015.620000041705,1.6057132484944933e-8,0.006923073356359169,2.4104498394407864e-9
2016-12-28T04:00:00.0,7.041040859135469e-8,21822.78,3175.54161,110.59656,141.68175232703186,71279.74040018173,3.049436885112729e-8,5.1840427046916394e-8,2.5920213523458197e-8,1.7678559580084304e-8,2.1847799867472546e-10,1.3321829187483259e-8,8.914219643539981e-10,1.956331396993368e-9,0.04628726,21822.78000007041,3.049436885112729e-8,0.006923073356359231,2.4104498407250803e-9
2016-12-28T05:00:00.0,238.66108308183513,20941.13,3054.82171,120.42958,31.092115426528274,68104.19879019943,140.3888723847519,238.6610830540782,119.3305415270391,2.6849879497703785e-8,3.318204693511513e-10,2.023295544824093e-8,9.070446194106614e-10,1.9906171694040762e-9,0.04078007,21179.791083081833,140.3888723847519,0.006923073356173539,2.4104498421699133e-9
2016-12-28T06:00:00.0,253.54182747171356,20632.86,2717.53006,126.77783,30.000000027255503,65049.37708022407,149.14225142303064,253.54182741915207,126.77091370957604,5.1639116228064945e-8,6.38174774122936e-10,3.891309598310585e-8,9.223822528735341e-10,2.024277428068152e-9,0.03570674,20886.401827471713,149.14225142303064,0.006916359417560513,2.4104498458258266e-9
2016-12-28T07:00:00.0,238.1870604880472,20515.65972,3043.817095,119.1004447,30.000000096887067,62331.847020267414,140.1100355388499,238.18706041604483,119.09353020802241,7.107558950192415e-8,8.783777025872752e-10,5.3559616011419216e-8,9.267834190700664e-10,2.0339363101217275e-9,0.03486013031,20753.846780488046,140.1100355388499,0.0069144709804164995,2.4104498424357162e-9
2016-12-28T08:00:00.0,4409.364663309956,20334.00083,3181.819404,130.2533053,30.000000076768238,59288.02992532542,213.70588227791208,363.29999987245054,181.64999993622527,4046.064663436566,50.00272257316635,3048.9464983638018,9.393006531459842e-10,2.061406867282588e-9,0.03150333023,24743.365493309957,213.70588227791208,0.006912087337300907,2.41044984090569e-9
2016-12-28T09:00:00.0,10206.283656302572,20214.88,3096.0995,129.76017,131.40632937349528,59155.157019693695,149.12148685917725,253.5065276606013,126.75326383030065,9952.777128641024,122.99999999834276,7499.999999898948,9.467583596495466e-10,2.0777736901407775e-9,0.02993109,30421.16365630257,149.12148685917725,0.0069061405186240385,2.4104498418400866e-9
2016-12-28T10:00:00.0,10201.10409759967,20161.75,3009.18516,127.17039,251.40632934266847,63559.05751959713,146.0746876049078,248.32696892834326,124.16348446417163,9952.77712867038,122.99999999870553,7499.999999921069,9.483129139491693e-10,2.0811853442241345e-9,0.02983754,30362.854097599673,146.0746876049078,0.006905509277658817,2.4104498428649237e-9
2016-12-28T11:00:00.0,10203.087976067705,20244.26,2987.41662,128.16233,371.40632931483816,68049.87235952268,147.24167496259892,250.31084743641816,125.15542371820908,9952.777128630341,122.99999999821073,7499.999999890897,9.465046502004724e-10,2.077216894615442e-9,0.03040994,30447.347976067707,147.24167496259892,0.0069062522438682284,2.410449843206781e-9
2016-12-28T12:00:00.0,30.306891629495933,20579.1,2899.62495,135.16036100000002,491.406329283521,72562.45573941807,17.827583273721928,30.306891565327273,15.153445782663637,6.324376030071768e-8,7.815891400298667e-10,4.765787439206504e-8,9.248996796772481e-10,2.0298022202459027e-9,0.03717404,20609.406891629493,17.827583273721928,0.006915273979495124,2.41044984442807e-9
2016-12-28T13:00:00.0,1.4328152771967373,21384.9,2591.39813,120.723333,371.4063293409339,69662.83078947019,0.8428325019233418,1.432815253269681,0.7164076266348405,2.302520010594813e-8,2.845537056027862e-10,1.735083570748696e-8,9.01856063141887e-10,1.979230266299186e-9,0.04443091,21386.332815277197,0.8428325019233418,0.006925386831412086,2.410449847745865e-9
2016-12-28T14:00:00.0,62.98031223055877,21697.37,2785.30091,151.497083,251.40632935468807,67071.43265949193,37.04724247564469,62.98031220859597,31.490156104297984,2.106430618709853e-8,2.603202731750489e-10,1.5873187388722494e-8,8.984967161757733e-10,1.971857780309383e-9,0.04466925,21760.35031223056,37.04724247564469,0.006926907787371245,2.4104498458547316e-9
2016-12-28T15:00:00.0,64.84345925035774,21710.92,2854.35644,133.834971,131.40632936707655,64286.131749512184,38.143211242688245,64.84345911257002,32.42172955628501,1.36855301182731e-7,1.6913070420122584e-9,1.0312847817147916e-7,9.324198220146414e-10,2.046306065958481e-9,0.03661077,21775.763459250353,38.143211242688245,0.006912087337318396,2.410449845213541e-9
2016-12-28T16:00:00.0,10023.03776457027,21708.26,3134.20829,134.29944,30.00000001238196,61431.77530961977,41.32978578042972,70.26063582673052,35.13031791336526,9952.77712874257,122.99999999959769,7499.999999975468,9.688949901749353e-10,2.1263551555434652e-9,0.03327661,31731.297764570263,41.32978578042972,0.006897308787885721,2.4104498421236375e-9
2016-12-28T17:00:00.0,10135.257064753789,21606.33,3420.62496,94.246861,53.83777523413202,65797.56701959978,107.34113882407758,182.47993600093187,91.23996800046594,9952.777128751877,122.9999999997127,7499.999999982481,9.80209944961873e-10,2.151187167980233e-9,0.02831628,31741.58706475379,107.34113882407758,0.00689295776336096,2.4104498389029072e-9
2016-12-28T18:00:00.0,9985.842193877488,21880.34,3768.06246,72.367222,173.83777519207564,69876.94205958681,19.450038313682448,33.06506513326016,16.53253256663008,9952.777128743259,122.9999999996062,7499.9999999759875,9.688841432922745e-10,2.1263313507709134e-9,0.02712476,31866.18219387749,19.450038313682448,0.006897308787874569,2.410449834685206e-9
2016-12-28T19:00:00.0,10109.948518245801,21744.95,4098.115720000001,81.59258299999999,241.00998306709494,73608.87959956733,92.4537585221608,157.17138948767334,78.58569474383667,9952.777128757134,122.99999999977767,7499.999999986443,9.92753633576629e-10,2.1787157827692335e-9,0.0237623,31854.898518245802,92.4537585221608,0.006888236214694167,2.410449831695001e-9
2016-12-28T20:00:00.0,10134.289679217236,21663.49,4417.91666,93.763167,361.00998304696805,77010.76387955836,106.77208850749503,181.51255046274153,90.75627523137076,9952.77712875351,122.99999999973289,7499.999999983713,9.834242338991538e-10,2.158241306893635e-9,0.02637271,31797.779679217238,106.77208850749503,0.0068917360593903675,2.4104498276559045e-9
2016-12-28T21:00:00.0,9952.777129363374,21633.95,4661.738429999999,82.358306,481.0099830141037,80092.84721954665,3.6521341852219024e-7,6.208628114877234e-7,3.104314057438617e-7,9952.777128741543,122.999999999585,7499.999999974694,9.673803735746164e-10,2.123031149485617e-9,0.0313626,31586.72712936337,3.6521341852219024e-7,0.006897308787877855,2.410449824556353e-9
2016-12-28T22:00:00.0,9952.77712881485,21597.07,4931.10879,74.665472,521.6585746329085,82931.10878952587,5.284305166980112e-8,8.98331878386619e-8,4.491659391933095e-8,9952.77712872406,122.99999999936892,7499.999999961519,9.585531113632013e-10,2.103658673930565e-9,0.034640880000000006,31549.84712881485,5.284305166980112e-8,0.006897308787880741,2.410449821395193e-9
2016-12-28T23:00:00.0,157.6171800754394,22124.69,4713.01155,78.8155,569.9999999859829,85499.9999994919,92.71598779205817,157.6171792464989,78.80858962324945,8.280001509689944e-7,1.0232723716352336e-8,6.239465680702644e-7,9.403565831814193e-10,2.0637242311842584e-9,0.04358737,22282.307180075437,92.71598779205817,0.006910363269063577,2.421939029270445e-9
2016-12-29T00:00:00.0,2.9644960018760432e-8,22947.56,4253.8981,84.429806,569.999999982734,80786.98845012033,1.0220380812203775e-8,1.7374647380746417e-8,8.687323690373208e-9,1.1400726520943915e-8,1.4089427944908474e-10,8.591114600553947e-9,8.695861170701028e-10,1.908410036145597e-9,0.05634648,22947.560000029647,1.0220380812203775e-8,0.006920961349597245,2.4219390365144295e-9
2016-12-29T01:00:00.0,3.134333676131192e-8,22697.55,3889.4722,96.646806,485.5771149529119,76533.09035013325,1.092182855011302e-8,1.8567108535192134e-8,9.283554267596067e-9,1.1903829784979425e-8,1.4711181056383838e-10,8.970232351453559e-9,8.723984411403597e-10,1.914582015407013e-9,0.05428277,22697.550000031344,1.092182855011302e-8,0.006920961349602026,2.4219390406666777e-9
2016-12-29T02:00:00.0,4.067427793797784e-8,22277.27,3649.30552,98.114556,388.93722992369203,72643.61815014656,1.4943820945793905e-8,2.540449560784964e-8,1.270224780392482e-8,1.4386210315841263e-8,1.777899621335383e-10,1.0840851349605993e-8,8.835720142869339e-10,1.939103749038612e-9,0.04979089,22277.270000040673,1.4943820945793905e-8,0.006920961349603085,2.4219390438083957e-9
2016-12-29T03:00:00.0,5.038539793550357e-8,21888.84,3471.9235700000004,99.517999,290.8295948979219,68994.31263016176,1.9389381105599824e-8,3.29619478795197e-8,1.648097393975985e-8,1.6532775514555933e-8,2.0431798702807322e-10,1.2458413843175196e-8,8.906745414279411e-10,1.954691088592242e-9,0.04726051,21888.840000050386,1.9389381105599824e-8,0.006920961349603643,2.4219390461768785e-9
2016-12-29T04:00:00.0,8.64514710066136e-8,21684.02,3379.74766,100.66611,191.31851687595665,65522.3890601786,3.749186968090237e-8,6.373617845753402e-8,3.186808922876701e-8,2.1812849519551143e-8,2.6957104094573267e-10,1.643725859425199e-8,9.024430295284394e-10,1.9805184337629798e-9,0.04306136,21684.020000086453,3.749186968090237e-8,0.006920961349603548,2.4219390473941045e-9
2016-12-29T05:00:00.0,102.58266244515399,20943.32,3163.93284,111.95758,90.65932786944401,62142.641400199434,60.34274259474669,102.58266241106936,51.29133120553468,3.3169214113595065e-8,4.0991707974418296e-10,2.4994943886840423e-8,9.154096572515682e-10,2.0089752386682356e-9,0.03886479,21045.902662445154,60.34274259474669,0.006920961349594536,2.421939050014156e-9
2016-12-29T06:00:00.0,213.3225480998402,20616.84,3005.63193,106.66819,30.000000036738193,58978.708560228864,125.48385178801732,213.32254803962942,106.66127401981471,5.928379985591544e-8,7.32650524364249e-10,4.467381246123469e-8,9.269642318378136e-10,2.03433312522015e-9,0.03586416,20830.16254809984,125.48385178801732,0.006915980651295117,2.4219390518572204e-9
2016-12-29T07:00:00.0,224.81601180156815,20301.51806,3086.5161829999997,112.4149169,30.00000003793888,55973.076630277996,132.2447126480408,224.81601150166938,112.40800575083469,2.9896034224113196e-7,3.694659452319589e-9,2.2528411294631638e-7,9.384232825320955e-10,2.059481373243417e-9,0.03303733826,20526.334071801568,132.2447126480408,0.006911157355963287,2.4219390509820236e-9
2016-12-29T08:00:00.0,10183.496592017678,20236.91417,3206.39813,118.3666389,30.000000049823054,52886.56044750776,135.71733140687866,230.7194633916937,115.35973169584685,9952.777128625035,122.99999999814516,7499.999999886899,9.48793425364885e-10,2.0822398836081394e-9,0.029833810810000003,30420.41076201768,135.71733140687866,0.0069068953948172454,2.4219390495056187e-9
2016-12-29T09:00:00.0,10163.153789036513,20052.27,3229.2245,120.09092,149.99999973918884,57180.16231739917,123.75097672588386,210.37666043400256,105.18833021700128,9952.777128601563,122.99999999785507,7499.999999869211,9.473403581724147e-10,2.07905095503756e-9,0.03118596,30215.42378903651,123.75097672588386,0.006907484692333276,2.421939049279302e-9
2016-12-29T10:00:00.0,10210.736308009025,20055.36,3123.31711,131.9865,258.1043174387597,61450.93781727288,151.74069376547016,257.95917940129925,128.97958970064963,9952.777128606778,122.99999999791953,7499.999999873142,9.47504441077588e-10,2.0794110544651452e-9,0.03150571,30266.096308009026,151.74069376547016,0.006907421041075094,2.421939050565442e-9
2016-12-29T11:00:00.0,10195.516756142786,20438.66,3074.54163,124.37672,378.10431455836374,65827.62070715052,142.78801616548478,242.73962748132413,121.36981374066207,9952.777128660511,122.99999999858358,7499.999999913632,9.507004794106153e-10,2.0864251402594374e-9,0.03051928,30634.176756142784,142.78801616548478,0.006906126072313615,2.421939051207268e-9
2016-12-29T12:00:00.0,23.51622946160442,20822.03,3032.08562,131.765028,498.10431442368184,70253.07907706866,13.833076089490243,23.51622935213341,11.758114676066706,1.0853785479402565e-7,1.341349853104582e-9,8.178962518930377e-8,9.331544172443726e-10,2.047918222456157e-9,0.03599438,20845.546229461605,13.833076089490243,0.0069133537671684595,2.421939051935015e-9
2016-12-29T13:00:00.0,22.269548130719027,21585.52,2960.0347,131.141694,378.1043144548627,67220.99345715492,13.099734172609063,22.269548093435407,11.134774046717704,3.636592915719801e-8,4.4942323418487345e-10,2.7403855742980087e-8,9.176923581609421e-10,2.0139848969866613e-9,0.04056029,21607.789548130717,13.099734172609063,0.006919967489594903,2.4219390528361522e-9
2016-12-29T14:00:00.0,5.65693039435135,21879.63,2984.43283,122.835389,258.10431446954,64260.95875718675,3.3276060982223603,5.656930366978012,2.828465183489006,2.6464444222379643e-8,3.270571215687717e-10,1.994250741272998e-8,9.088936237225154e-10,1.9946750290183806e-9,0.04263071,21885.28693039435,3.3276060982223603,0.006923827451184159,2.4219390526451794e-9
2016-12-29T15:00:00.0,2.873808127775866e-7,21675.08,2790.80553,108.111222,138.10431448073643,61276.525927211114,5.1322081664080465e-8,8.724753882893678e-8,4.362376941446839e-8,1.9919610583970605e-7,2.4617371313828632e-9,1.5010592264529653e-7,9.371681089438176e-10,2.056726745695952e-9,0.03770267,21675.080000287384,5.1322081664080465e-8,0.006907484692363582,2.421939054820744e-9
2016-12-29T16:00:00.0,9952.777128807262,21673.15,3195.8425899999997,107.09925,30.000000011520694,58485.7203973657,3.699552157364183e-8,6.289238667519111e-8,3.144619333759556e-8,9952.777128743397,122.99999999960791,7499.999999976091,9.726849431244896e-10,2.1346726575176437e-9,0.03286343,31625.927128807263,3.699552157364183e-8,0.006891601432904349,2.4219390502339545e-9
2016-12-29T17:00:00.0,9952.777128933018,21667.4,3368.5416600000003,96.578083,45.907641644007704,62789.877807346355,1.0612746569519702e-7,1.8041669168183493e-7,9.020834584091747e-8,9952.777128751619,122.99999999970952,7499.999999982287,9.825751687929542e-10,2.1563779326536322e-9,0.02814936,31620.17712893302,1.0612746569519702e-7,0.0068916014328927145,2.4219390482529364e-9
2016-12-29T18:00:00.0,10088.284968346068,21591.95,3837.655079999999,87.177194,72.33645033535845,66921.3361473332,79.71049387690898,135.50783959074528,67.75391979537264,9952.777128754335,122.99999999974308,7499.999999984334,9.879717474203541e-10,2.1682213655364837e-9,0.02601369,31680.234968346067,79.71049387690898,0.006891601432878934,2.421939042317095e-9
2016-12-29T19:00:00.0,10116.683738707245,21542.68,4214.34948,84.960194,175.92006773190852,70583.68106732213,96.41565291132876,163.9066099492589,81.95330497462945,9952.77712875699,122.9999999997759,7499.999999986335,9.950726041968098e-10,2.183805039276675e-9,0.02391844,31659.36373870725,96.41565291132876,0.00688895642085519,2.4219390386139595e-9
2016-12-29T20:00:00.0,10103.841458808369,21552.96,4516.24532,78.539055,295.92006766272385,73869.33158731306,88.86137061836524,151.0643300512209,75.53216502561045,9952.777128756155,122.99999999976559,7499.999999985706,9.926161245586839e-10,2.178414002894008e-9,0.02443418,31656.801458808368,88.86137061836524,0.0068898690049373915,2.4219390344665685e-9
2016-12-29T21:00:00.0,9952.777128906564,21634.71,4712.47681,73.198722,415.92006755710514,76853.08626730337,9.087634186249562e-8,1.5448978116624255e-7,7.724489058312128e-8,9952.777128751091,122.99999999970301,7499.99999998189,9.816769217196911e-10,2.1544066227443512e-9,0.02796815,31587.487128906563,9.087634186249562e-8,0.0068916014328872345,2.4219390317647717e-9
2016-12-29T22:00:00.0,9952.777128799646,21768.84,4918.25922,65.410167,465.72823723548646,79640.60945728984,3.322521095328599e-8,5.6482858620586184e-8,2.8241429310293092e-8,9952.777128742191,122.999999999593,7499.999999975183,9.70980882115446e-10,2.130932893199855e-9,0.032,31721.617128799644,3.322521095328599e-8,0.0068916014328879,2.4219390289327567e-9
2016-12-29T23:00:00.0,9580.452193581314,22285.73,4833.3981,71.730528,523.3249618647537,82222.35023726958,1.2392084108812643e-8,2.1066542984981493e-8,1.0533271492490746e-8,9580.452193559304,118.39867451676957,7219.431372973754,9.437073377317833e-10,2.0710778600969652e-9,0.04181635,31866.182193581313,1.2392084108812643e-8,0.0068916014328922,2.4219390310164313e-9
2016-12-30T00:00:00.0,2.762000973112223e-8,22898.8,4250.95601,77.754083,569.9999999934895,84608.38351024782,9.20517979951745e-9,1.5648805659179665e-8,7.824402829589833e-9,1.1103813827714437e-8,1.3722492557983757e-10,8.367373510965705e-9,8.673902442281272e-10,1.9035909323357925e-9,0.05721562,22898.80000002762,9.20517979951745e-9,0.00691970769298615,2.4219390425792317e-9
2016-12-30T01:00:00.0,3.0595968699118675e-8,22592.66,3952.63421,88.51105600000001,492.2528367091441,80357.42750026051,1.0419315646636494e-8,1.771283659928204e-8,8.85641829964102e-9,1.2010103016925665e-8,1.4842517339315318e-10,9.050315450802022e-9,8.730290829109723e-10,1.9159660336895323e-9,0.05363286,22592.660000030595,1.0419315646636494e-8,0.006919707692989922,2.4219390463489916e-9
2016-12-30T02:00:00.0,3.9668811405833806e-8,22273.61,3714.71756,95.654611,403.7487004258421,76404.7932902739,1.4194976100357916e-8,2.4131459370608457e-8,1.2065729685304228e-8,1.4652725606305986e-8,1.810836539647745e-10,1.1041686217364298e-8,8.846264289193665e-10,1.9414177872083713e-9,0.04902961,22273.61000003967,1.4194976100357916e-8,0.00691970769299242,2.421939049270104e-9
2016-12-30T03:00:00.0,5.41259299249879e-8,22140.89,3515.35181,98.819778,308.10100914578135,72690.07573028932,2.0668851477748384e-8,3.513704751217225e-8,1.7568523756086127e-8,1.809398056277145e-8,2.2361192061524496e-10,1.3634873208246642e-8,8.949018500441958e-10,1.963968419532537e-9,0.0454407,22140.890000054125,2.0668851477748384e-8,0.006919707692993657,2.421939052000958e-9
2016-12-30T04:00:00.0,9.58755913257904e-8,21776.29,3400.46294,106.04433,209.28815087126662,69174.72392030734,4.1510525813003e-8,7.05678938821051e-8,3.528394694105255e-8,2.4401206975960988e-8,3.0155889348368977e-10,1.838773740754206e-8,9.064904677243189e-10,1.989401017698106e-9,0.04142871,21776.290000095876,4.1510525813003e-8,0.006919707692997766,2.4219390535416248e-9
2016-12-30T05:00:00.0,55.97833946084458,21012.86,3136.01618,101.24683,103.25074061454507,65774.26098033015,32.92843495448905,55.978339422631386,27.989169711315693,3.729491271909794e-8,4.609039472195633e-10,2.8103899220705078e-8,9.182843639918406e-10,2.015284124109732e-9,0.03775556,21068.838339460846,32.92843495448905,0.006919707692986249,2.4219390567627323e-9
2016-12-30T06:00:00.0,204.9569514275032,20621.68,2984.61803,102.48539,30.000000034014676,62638.24480036268,120.5629125539147,204.95695134165499,102.47847567082749,8.491734986654082e-8,1.0494391563724239e-9,6.399019246173316e-8,9.308711106755061e-10,2.0429072349460258e-9,0.03438459,20826.636951427503,120.5629125539147,0.006914328078980508,2.4219390585407206e-9
2016-12-30T07:00:00.0,10028.995650746218,20382.0475,3166.231463,112.5505828,30.00000003397071,59653.62677043113,44.83442518289093,76.21852281091458,38.10926140545729,9952.77712793436,122.99999998960953,7499.999999366434,9.437686575111829e-10,2.0712124336373235e-9,0.030807540889999995,30411.043150746216,44.83442518289093,0.006908941500925393,2.4219390564126827e-9
2016-12-30T08:00:00.0,10177.646761474603,20174.10917,3352.636528,115.441722,78.56558757053665,63987.39530680206,132.2762545823838,224.8696327900525,112.43481639502625,9952.7771286836,122.9999999988689,7499.99999993103,9.521162056319149e-10,2.0895321196328727e-9,0.02934314919,30351.755931474603,132.2762545823838,0.00690555212849474,2.4219390542855182e-9
2016-12-30T09:00:00.0,10184.85538098113,19985.57,3325.35646,119.04603,198.5655875165694,68134.7587787376,136.51661898208332,232.07825226954165,116.03912613477083,9952.777128710632,122.99999999920298,7499.999999951401,9.56392298169008e-10,2.0989165126827196e-9,0.0288312,30170.425380981127,136.51661898208332,0.006903830248383104,2.4219390547223093e-9
2016-12-30T10:00:00.0,10183.351042133767,19953.39,3239.27773,118.29386,318.56558748073866,72309.40231869352,135.63171377436743,230.57391341642463,115.28695670821232,9952.777128716383,122.99999999927408,7499.999999955736,9.578184275757263e-10,2.1020463230824e-9,0.02875279,30136.741042133766,135.63171377436743,0.006903260328477689,2.4219390559027755e-9
2016-12-30T11:00:00.0,10180.303599691502,19964.93,3183.67589,116.77013999999998,438.565587448543,76570.12458865378,133.83910058320257,227.52647099144437,113.76323549572218,9952.777128699103,122.9999999990605,7499.999999942713,9.54822847608085e-10,2.0954721669843414e-9,0.02987393,30145.233599691503,133.83910058320257,0.006904464345357649,2.4219390568043163e-9
2016-12-30T12:00:00.0,10.156181059791514,20354.14,3169.59025,125.085,558.5655874076692,80886.44869860102,5.974223439514621,10.156179847174856,5.078089923587428,1.2116759538551637e-6,1.4974327305420818e-8,9.130687381354157e-7,9.407042752902907e-10,2.064487282821162e-9,0.03417713,20364.29618105979,5.974223439514621,0.006910206135645317,2.4219390576073432e-9
2016-12-30T13:00:00.0,12.55733520788925,21052.51,3112.22219,126.285584,438.5655875523786,77716.85844951856,7.38666773633641,12.557335151771897,6.278667575885948,5.519149134322513e-8,6.820763036670299e-10,4.159001851628231e-8,9.25863717927256e-10,2.0319179167081946e-9,0.03852245,21065.067335207885,7.38666773633641,0.006916447836012115,2.4219390585644044e-9
2016-12-30T14:00:00.0,5.8478745553581114e-8,21461.19,3106.67821,116.181611,318.5655875767464,74604.6362595646,1.6472680471768965e-8,2.8003556802007238e-8,1.4001778401003619e-8,2.9562175099481025e-8,3.6533999407295706e-10,2.2276828906887624e-8,9.130136520928483e-10,2.003716920714674e-9,0.042025620000000014,21461.19000005848,1.6472680471768965e-8,0.006908941500987727,2.421939058833099e-9
2016-12-30T15:00:00.0,6.666820269693274e-8,21273.31,3165.02313,110.946417,202.39088553262414,71497.95804959131,1.8660012446446324e-8,3.172202115895875e-8,1.5861010579479375e-8,3.40296641582546e-8,4.2055083091973534e-10,2.5643343348764347e-8,9.165173797193875e-10,2.0114062672154403e-9,0.0420452,21273.31000006667,1.8660012446446324e-8,0.006908941500959432,2.4219390583156878e-9
2016-12-30T16:00:00.0,3737.9324071965702,21272.34,3275.45368,107.653,91.451377490407,68332.93491962139,3.146084620899083e-7,5.348343855528441e-7,2.6741719277642203e-7,3737.9324066607937,46.19471330167929,2816.7508110780054,9.421229104311944e-10,2.0676006461642328e-9,0.03698075,25010.27240719657,3.146084620899083e-7,0.0069089415009395,2.421939057092228e-9
2016-12-30T17:00:00.0,7266.2866489993585,21458.01,3461.97219,89.806111,30.00000000100435,67874.23205070388,1.206989137428424e-9,2.0518815336283208e-9,1.0259407668141604e-9,7266.2866489963535,89.79938425854661,5475.572210886988,9.532117563018627e-10,2.0919364357237033e-9,0.035368000000000004,28724.296648999356,1.206989137428424e-9,0.006726747787772628,2.4219390548939195e-9
2016-12-30T18:00:00.0,9952.7771285757,21525.3,3694.84487,85.334834,30.000000008364673,69887.83207159537,1.0881453040396324e-9,1.849847016867375e-9,9.249235084336875e-10,9952.777128572892,122.99999999750077,7499.999999847607,9.591982913590854e-10,2.1050745980755067e-9,0.03461183,31478.0771285757,1.0881453040396324e-9,0.006704871753494153,2.421939052008045e-9
2016-12-30T19:00:00.0,9952.777128743475,21394.5,3888.03472,94.277972,67.67187087854384,73692.98720144751,1.1382639054592251e-9,1.9350486392806825e-9,9.675243196403412e-10,9952.777128740558,122.99999999957282,7499.999999973952,9.816096172987016e-10,2.15425891519708e-9,0.03077451,31347.277128743473,1.1382639054592251e-9,0.0067048717534901525,2.421939049776001e-9
2016-12-30T20:00:00.0,9952.777128739723,21226.59,4120.83098,84.67755600000001,96.40060375083753,77304.95248142604,1.1320782745879618e-9,1.9245330667995352e-9,9.622665333997676e-10,9952.77712873682,122.99999999952662,7499.9999999711345,9.788963650982617e-10,2.148304360923192e-9,0.03178778,31179.367128739723,1.1320782745879618e-9,0.006704871753487251,2.42193904799569e-9
2016-12-30T21:00:00.0,9952.777128676822,21185.92,4470.861089999999,75.30825,134.72975262308012,80684.12150140175,1.0980052965791832e-9,1.8666090041846113e-9,9.333045020923057e-10,9952.777128673992,122.99999999875018,7499.999999923791,9.63685559030517e-10,2.1149224400441488e-9,0.0337739,31138.69712867682,1.0980052965791832e-9,0.006704871753485301,2.421939043548317e-9
2016-12-30T22:00:00.0,8572.432889828066,21286.92,4673.09025,71.383083,182.4282074945178,83713.26041133008,1.0780972601086254e-9,1.832765342184663e-9,9.163826710923315e-10,8572.432889825277,105.94120935352181,6459.829838629378,9.545850219555828e-10,2.0949502303374947e-9,0.03496241,29859.352889828064,1.0780972601086254e-9,0.00670487175348492,2.4219390419183674e-9
2016-12-30T23:00:00.0,5882.401491280928,21739.47,4432.73376,68.502944,216.9930387207096,85499.99999996397,1.0385353324471802e-9,1.7655100651602065e-9,8.827550325801032e-10,5882.40149127817,72.69683366417948,4432.733760010943,9.925997557308868e-10,2.1783780795568775e-9,0.03963427,27621.87149128093,1.0385353324471802e-9,0.006704871753485203,2.59644837145578e-9
2016-12-31T00:00:00.0,3.2111116400135134e-8,22496.47,4240.21063,73.79469499999999,221.19363325752653,85499.99999997969,9.219887672321625e-10,1.5673809042946761e-9,7.836904521473381e-10,2.9513875982880262e-8,3.647430962157029e-10,2.2240432696079445e-8,1.029859512960197e-9,2.2601490430588533e-9,0.05495898,22496.470000032114,9.219887672321625e-10,0.0067048717534880856,2.9770088695004797e-9
2016-12-31T01:00:00.0,6.1236049285661e-8,22299.29,4000.22449,79.03875,147.4056431304289,81259.78937000716,9.471947153399197e-10,1.6102310160778633e-9,8.051155080389316e-10,5.857763113642438e-8,7.23923437303666e-10,4.4141673006321093e-8,1.0481871331587535e-9,2.3003711828090097e-9,0.04920605,22299.29000006124,9.471947153399197e-10,0.006704871753487656,2.977008877420979e-9
2016-12-31T02:00:00.0,3421.3055027254563,21984.98,3761.65042,80.662027,68.37359800371172,77259.56488005658,9.743740131228166e-10,1.6564358223087882e-9,8.282179111543941e-10,3421.305502722732,42.28172412484091,2578.153910051275,1.0675719064813469e-9,2.3429133706740704e-9,0.04442837,25406.28550272545,9.743740131228166e-10,0.006704871753480838,2.977008884587116e-9
2016-12-31T03:00:00.0,6556.79970991376,21722.59,3625.8958,81.03783299999999,30.00000000113431,76076.0683701132,5.692121348695315e-10,9.676606292782035e-10,4.838303146391018e-10,6556.799709911712,81.03128944658624,4940.932283328429,1.080352969338341e-9,2.370962931436468e-9,0.04168419,28279.38970991376,5.692121348695315e-10,0.006543552921816234,2.9770088896967958e-9
2016-12-31T04:00:00.0,6658.046680255175,21341.87,3561.89121,82.288917,30.000000001126207,77391.10485344696,4.010774733716601e-10,6.818317047318222e-10,3.409158523659111e-10,6658.046680253399,82.28253592693018,5017.227800422572,1.093047721065727e-9,2.3988230721716345e-9,0.03831747,27999.91668025517,4.010774733716601e-10,0.006381073378078859,2.9770088922571977e-9
2016-12-31T05:00:00.0,7011.659551522018,20593.87,3340.36804,86.658889,30.0000000017754,78846.44144387492,3.378161731433747e-10,5.74287494343737e-10,2.871437471718685e-10,7011.659551520343,86.65261099272107,5283.695792239089,1.101445956336488e-9,2.417253997139288e-9,0.03703056,27605.529551522017,3.378161731433747e-10,0.006278006181032028,2.9770089001767043e-9
2016-12-31T06:00:00.0,7399.803917399212,20345.47,3384.9282,91.455527,30.00000000096465,80789.7691961194,2.618121599463744e-10,4.450806719088365e-10,2.2254033595441824e-10,7399.80391739765,91.4494386906788,5576.185286017,1.1172312932180869e-9,2.451896794140558e-9,0.034262970000000004,27745.273917399212,2.618121599463744e-10,0.006088314574430102,2.9770088992482304e-9
2016-12-31T07:00:00.0,7580.758910633445,20040.45222,3193.5717449999997,93.6918055,30.00000000644044,82981.02628214183,2.532766512473554e-10,4.305703071205041e-10,2.1528515356025204e-10,7580.758910631896,93.6857455907361,5712.545462849762,1.1196293444539205e-9,2.457159602453409e-9,0.03469646072,27621.211130633445,2.532766512473554e-10,0.006059902638385638,2.977008906601906e-9
